clock {
	timezone PST+8PDT;
	starttime '2020-06-01 00:00:00';
	stoptime '2020-06-01 00:00:36';
};

#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0

#set minimum_timestep=4

#set profiler=1

#set relax_naming_rules=1

module tape {
};

module climate {
};

module residential {
	implicit_enduses NONE;
};

module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
};

class player{
	double value;
};

object csv_reader {
	name CsvReader;
	filename "../../../../../test_scenario/distribution/resources/SCADA_weather_NC_gld_shifted.csv";
};

object climate {
	reader CsvReader;
	name SCADA_weather_NC_gld_shifted;
	tmyfile "../../../../../test_scenario/distribution/resources/SCADA_weather_NC_gld_shifted.csv";
};

object transformer_configuration {
	groupid Distribution_Trans;
	name trans_config_to_feeder;
	primary_voltage 14400;
	install_type PADMOUNT;
	impedance 0.00033+0.0022j;
	secondary_voltage 7200;
	connect_type WYE_WYE;
	power_rating 16.1 MVA;
};

object meter {
	measured_power 0;
	phases ABCN;
	measured_current_B 0;
	nominal_voltage 14400;
	name network_node;
	measured_current_A 0;
	measured_current_C 0;
	bustype SWING;
};

object player {
	property voltage_A;
	file "../../../../../test_scenario/distribution/resources/VA.player";
	loop 10;
	parent network_node;
};

object player {
	property voltage_B;
	file "../../../../../test_scenario/distribution/resources/VB.player";
	loop 10;
	parent network_node;
};

object player {
	property voltage_C;
	file "../../../../../test_scenario/distribution/resources/VC.player";
	loop 10;
	parent network_node;
};

object transformer {
	phases ABCN;
	from network_node;
	name substation_transformer;
	to R1-12-47-2_node_338;
	configuration trans_config_to_feeder;
	groupid Distribution_Trans;
};

#set profiler=1 module tape;
module powerflow {
	solver_method NR;
	default_maximum_voltage_error 1e-6;
};

object regulator:2078 {
	phases ABCN;
	from R1-12-47-2_node_338;
	name R1-12-47-2_reg_1;
	to R1-12-47-2_meter_14;
	configuration feeder_reg_cfg;
};

object regulator_configuration:2079 {
	Control OUTPUT_VOLTAGE;
	raise_taps 16;
	name feeder_reg_cfg;
	band_center 7500;
	tap_pos_A 0;
	tap_pos_B 0;
	connect_type WYE_WYE;
	time_delay 30;
	regulation 0.10;
	band_width 120;
	tap_pos_C 0;
	lower_taps 16;
};

object capacitor:2076 {
	control VOLT;
	phases ABCN;
	name R1-12-47-2_cap_1;
	parent R1-12-47-2_node_54;
	capacitor_B 0.15 MVAr;
	capacitor_C 0.15 MVAr;
	phases_connected ABC;
	capacitor_A 0.15 MVAr;
	time_delay 30.0;
	nominal_voltage 7200;
	cap_nominal_voltage 7200;
	voltage_set_low 7100;
	switchC CLOSED;
	control_level INDIVIDUAL;
	switchA CLOSED;
	switchB CLOSED;
	pt_phase A;
	dwell_time 30.0;
	voltage_set_high 7300;
};

object fuse:1988 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-2_node_4;
	name R1-12-47-2_fuse_1;
	current_limit 50000;
	to R1-12-47-2_node_5;
};

object fuse:1989 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-2_node_5;
	name R1-12-47-2_fuse_2;
	current_limit 50000;
	to R1-12-47-2_node_6;
};

object fuse:1990 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_7;
	name R1-12-47-2_fuse_3;
	current_limit 50000;
	to R1-12-47-2_node_8;
};

object fuse:1991 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_10;
	name R1-12-47-2_fuse_4;
	current_limit 50000;
	to R1-12-47-2_node_11;
};

object fuse:1992 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_12;
	name R1-12-47-2_fuse_5;
	current_limit 50000;
	to R1-12-47-2_node_13;
};

object fuse:1993 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_18;
	name R1-12-47-2_fuse_6;
	current_limit 50000;
	to R1-12-47-2_node_19;
};

object fuse:1994 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_21;
	name R1-12-47-2_fuse_7;
	current_limit 50000;
	to R1-12-47-2_node_22;
};

object fuse:1995 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_24;
	name R1-12-47-2_fuse_8;
	current_limit 50000;
	to R1-12-47-2_node_25;
};

object fuse:1996 {
	status CLOSED;
	phases BCN;
	from R1-12-47-2_node_28;
	name R1-12-47-2_fuse_9;
	current_limit 50000;
	to R1-12-47-2_node_29;
};

object fuse:1997 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_33;
	name R1-12-47-2_fuse_10;
	current_limit 50000;
	to R1-12-47-2_node_34;
};

object fuse:1998 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_33;
	name R1-12-47-2_fuse_11;
	current_limit 50000;
	to R1-12-47-2_node_35;
};

object fuse:1999 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_36;
	name R1-12-47-2_fuse_12;
	current_limit 50000;
	to R1-12-47-2_node_37;
};

object fuse:2000 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_39;
	name R1-12-47-2_fuse_13;
	current_limit 50000;
	to R1-12-47-2_node_40;
};

object fuse:2001 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_41;
	name R1-12-47-2_fuse_14;
	current_limit 50000;
	to R1-12-47-2_node_43;
};

object fuse:2002 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_42;
	name R1-12-47-2_fuse_15;
	current_limit 50000;
	to R1-12-47-2_node_44;
};

object fuse:2003 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_45;
	name R1-12-47-2_fuse_16;
	current_limit 50000;
	to R1-12-47-2_node_46;
};

object fuse:2004 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_49;
	name R1-12-47-2_fuse_17;
	current_limit 50000;
	to R1-12-47-2_node_50;
};

object fuse:2005 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_51;
	name R1-12-47-2_fuse_18;
	current_limit 50000;
	to R1-12-47-2_node_52;
};

object fuse:2006 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_51;
	name R1-12-47-2_fuse_19;
	current_limit 50000;
	to R1-12-47-2_node_53;
};

object fuse:2007 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_57;
	name R1-12-47-2_fuse_20;
	current_limit 50000;
	to R1-12-47-2_node_58;
};

object fuse:2008 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_61;
	name R1-12-47-2_fuse_21;
	current_limit 50000;
	to R1-12-47-2_node_62;
};

object fuse:2009 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_67;
	name R1-12-47-2_fuse_22;
	current_limit 50000;
	to R1-12-47-2_node_68;
};

object fuse:2010 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_73;
	name R1-12-47-2_fuse_23;
	current_limit 50000;
	to R1-12-47-2_node_74;
};

object fuse:2011 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_75;
	name R1-12-47-2_fuse_24;
	current_limit 50000;
	to R1-12-47-2_node_76;
};

object fuse:2012 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_78;
	name R1-12-47-2_fuse_25;
	current_limit 50000;
	to R1-12-47-2_node_79;
};

object fuse:2013 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_81;
	name R1-12-47-2_fuse_26;
	current_limit 50000;
	to R1-12-47-2_node_82;
};

object fuse:2014 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_81;
	name R1-12-47-2_fuse_27;
	current_limit 50000;
	to R1-12-47-2_node_83;
};

object fuse:2015 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_84;
	name R1-12-47-2_fuse_28;
	current_limit 50000;
	to R1-12-47-2_node_85;
};

object fuse:2016 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_85;
	name R1-12-47-2_fuse_29;
	current_limit 50000;
	to R1-12-47-2_node_86;
};

object fuse:2017 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_89;
	name R1-12-47-2_fuse_30;
	current_limit 50000;
	to R1-12-47-2_node_90;
};

object fuse:2018 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_93;
	name R1-12-47-2_fuse_31;
	current_limit 50000;
	to R1-12-47-2_node_95;
};

object fuse:2019 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_85;
	name R1-12-47-2_fuse_32;
	current_limit 50000;
	to R1-12-47-2_node_96;
};

object fuse:2020 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_97;
	name R1-12-47-2_fuse_33;
	current_limit 50000;
	to R1-12-47-2_node_336;
};

object fuse:2021 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_100;
	name R1-12-47-2_fuse_34;
	current_limit 50000;
	to R1-12-47-2_node_102;
};

object fuse:2022 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_101;
	name R1-12-47-2_fuse_35;
	current_limit 50000;
	to R1-12-47-2_node_103;
};

object fuse:2023 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_99;
	name R1-12-47-2_fuse_36;
	current_limit 50000;
	to R1-12-47-2_node_105;
};

object fuse:2024 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_336;
	name R1-12-47-2_fuse_37;
	current_limit 50000;
	to R1-12-47-2_node_337;
};

object fuse:2025 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_107;
	name R1-12-47-2_fuse_38;
	current_limit 50000;
	to R1-12-47-2_node_108;
};

object fuse:2026 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_109;
	name R1-12-47-2_fuse_39;
	current_limit 50000;
	to R1-12-47-2_node_110;
};

object fuse:2027 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-2_node_57;
	name R1-12-47-2_fuse_40;
	current_limit 50000;
	to R1-12-47-2_node_111;
};

object fuse:2028 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_112;
	name R1-12-47-2_fuse_41;
	current_limit 50000;
	to R1-12-47-2_node_113;
};

object fuse:2029 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_114;
	name R1-12-47-2_fuse_42;
	current_limit 50000;
	to R1-12-47-2_node_115;
};

object fuse:2030 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_116;
	name R1-12-47-2_fuse_43;
	current_limit 50000;
	to R1-12-47-2_node_323;
};

object fuse:2031 {
	status CLOSED;
	phases ABN;
	from R1-12-47-2_node_118;
	name R1-12-47-2_fuse_44;
	current_limit 50000;
	to R1-12-47-2_node_119;
};

object fuse:2032 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_122;
	name R1-12-47-2_fuse_45;
	current_limit 50000;
	to R1-12-47-2_node_123;
};

object fuse:2033 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_129;
	name R1-12-47-2_fuse_46;
	current_limit 50000;
	to R1-12-47-2_node_128;
};

object fuse:2034 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_133;
	name R1-12-47-2_fuse_47;
	current_limit 50000;
	to R1-12-47-2_node_135;
};

object fuse:2035 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_139;
	name R1-12-47-2_fuse_48;
	current_limit 50000;
	to R1-12-47-2_node_140;
};

object fuse:2036 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_126;
	name R1-12-47-2_fuse_49;
	current_limit 50000;
	to R1-12-47-2_node_141;
};

object fuse:2037 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_141;
	name R1-12-47-2_fuse_50;
	current_limit 50000;
	to R1-12-47-2_node_142;
};

object fuse:2038 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_144;
	name R1-12-47-2_fuse_51;
	current_limit 50000;
	to R1-12-47-2_node_145;
};

object fuse:2039 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_148;
	name R1-12-47-2_fuse_52;
	current_limit 50000;
	to R1-12-47-2_node_308;
};

object fuse:2040 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_148;
	name R1-12-47-2_fuse_53;
	current_limit 50000;
	to R1-12-47-2_node_150;
};

object fuse:2041 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_118;
	name R1-12-47-2_fuse_54;
	current_limit 50000;
	to R1-12-47-2_node_164;
};

object fuse:2042 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_164;
	name R1-12-47-2_fuse_55;
	current_limit 50000;
	to R1-12-47-2_node_165;
};

object fuse:2043 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_166;
	name R1-12-47-2_fuse_56;
	current_limit 50000;
	to R1-12-47-2_node_168;
};

object fuse:2044 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_184;
	name R1-12-47-2_fuse_57;
	current_limit 50000;
	to R1-12-47-2_node_334;
};

object fuse:2045 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_185;
	name R1-12-47-2_fuse_58;
	current_limit 50000;
	to R1-12-47-2_node_186;
};

object fuse:2046 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_187;
	name R1-12-47-2_fuse_59;
	current_limit 50000;
	to R1-12-47-2_node_188;
};

object fuse:2047 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_189;
	name R1-12-47-2_fuse_60;
	current_limit 50000;
	to R1-12-47-2_node_190;
};

object fuse:2048 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_208;
	name R1-12-47-2_fuse_61;
	current_limit 50000;
	to R1-12-47-2_node_209;
};

object fuse:2049 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_210;
	name R1-12-47-2_fuse_62;
	current_limit 50000;
	to R1-12-47-2_node_211;
};

object fuse:2050 {
	status CLOSED;
	phases BCN;
	from R1-12-47-2_node_215;
	name R1-12-47-2_fuse_63;
	current_limit 50000;
	to R1-12-47-2_node_216;
};

object fuse:2051 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_217;
	name R1-12-47-2_fuse_64;
	current_limit 50000;
	to R1-12-47-2_node_335;
};

object fuse:2052 {
	status CLOSED;
	phases BCN;
	from R1-12-47-2_node_217;
	name R1-12-47-2_fuse_65;
	current_limit 50000;
	to R1-12-47-2_node_320;
};

object fuse:2053 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_222;
	name R1-12-47-2_fuse_66;
	current_limit 50000;
	to R1-12-47-2_node_223;
};

object fuse:2054 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_232;
	name R1-12-47-2_fuse_67;
	current_limit 50000;
	to R1-12-47-2_node_233;
};

object fuse:2055 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_235;
	name R1-12-47-2_fuse_68;
	current_limit 50000;
	to R1-12-47-2_node_236;
};

object fuse:2056 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_238;
	name R1-12-47-2_fuse_69;
	current_limit 50000;
	to R1-12-47-2_node_239;
};

object fuse:2057 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_238;
	name R1-12-47-2_fuse_70;
	current_limit 50000;
	to R1-12-47-2_node_240;
};

object fuse:2058 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_242;
	name R1-12-47-2_fuse_71;
	current_limit 50000;
	to R1-12-47-2_node_243;
};

object fuse:2059 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_251;
	name R1-12-47-2_fuse_72;
	current_limit 50000;
	to R1-12-47-2_node_252;
};

object fuse:2060 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_254;
	name R1-12-47-2_fuse_73;
	current_limit 50000;
	to R1-12-47-2_node_255;
};

object fuse:2061 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_259;
	name R1-12-47-2_fuse_74;
	current_limit 50000;
	to R1-12-47-2_node_310;
};

object fuse:2062 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_265;
	name R1-12-47-2_fuse_75;
	current_limit 50000;
	to R1-12-47-2_node_266;
};

object fuse:2063 {
	status CLOSED;
	phases CN;
	from R1-12-47-2_node_267;
	name R1-12-47-2_fuse_76;
	current_limit 50000;
	to R1-12-47-2_node_268;
};

object fuse:2064 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_272;
	name R1-12-47-2_fuse_77;
	current_limit 50000;
	to R1-12-47-2_node_273;
};

object fuse:2065 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_273;
	name R1-12-47-2_fuse_78;
	current_limit 50000;
	to R1-12-47-2_node_275;
};

object fuse:2066 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_275;
	name R1-12-47-2_fuse_79;
	current_limit 50000;
	to R1-12-47-2_node_276;
};

object fuse:2067 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_117;
	name R1-12-47-2_fuse_80;
	current_limit 50000;
	to R1-12-47-2_node_307;
};

object fuse:2068 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_315;
	name R1-12-47-2_fuse_81;
	current_limit 50000;
	to R1-12-47-2_node_316;
};

object fuse:2069 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_106;
	name R1-12-47-2_fuse_82;
	current_limit 50000;
	to R1-12-47-2_node_318;
};

object fuse:2070 {
	status CLOSED;
	phases BN;
	from R1-12-47-2_node_320;
	name R1-12-47-2_fuse_83;
	current_limit 50000;
	to R1-12-47-2_node_321;
};

object fuse:2071 {
	status CLOSED;
	phases AN;
	from R1-12-47-2_node_329;
	name R1-12-47-2_fuse_84;
	current_limit 50000;
	to R1-12-47-2_node_331;
};

object line_configuration:21 {
	spacing line_spacing:10;
	conductor_N underground_line_conductor:2;
	conductor_A underground_line_conductor:2;
	conductor_C underground_line_conductor:2;
	conductor_B underground_line_conductor:2;
};

object line_configuration:22 {
	spacing line_spacing:11;
	conductor_N overhead_line_conductor:3;
	conductor_A overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
};

object line_configuration:23 {
	spacing line_spacing:11;
	conductor_N overhead_line_conductor:4;
	conductor_A overhead_line_conductor:4;
	conductor_C overhead_line_conductor:4;
	conductor_B overhead_line_conductor:4;
};

object line_configuration:24 {
	spacing line_spacing:10;
	conductor_N underground_line_conductor:5;
	conductor_A underground_line_conductor:5;
	conductor_C underground_line_conductor:5;
	conductor_B underground_line_conductor:5;
};

object line_configuration:25 {
	conductor_A overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:12;
};

object line_configuration:26 {
	conductor_A underground_line_conductor:5;
	conductor_N underground_line_conductor:5;
	spacing line_spacing:13;
};

object line_configuration:27 {
	spacing line_spacing:11;
	conductor_N overhead_line_conductor:3;
	conductor_A overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
};

object line_configuration:28 {
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:14;
	conductor_C overhead_line_conductor:4;
};

object line_configuration:29 {
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:14;
	conductor_C overhead_line_conductor:6;
};

object line_configuration:30 {
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:15;
	conductor_B overhead_line_conductor:6;
};

object line_configuration:31 {
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:15;
	conductor_B overhead_line_conductor:4;
};

object line_configuration:32 {
	conductor_A overhead_line_conductor:7;
	conductor_N overhead_line_conductor:7;
	spacing line_spacing:12;
};

object line_configuration:33 {
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:16;
	conductor_C overhead_line_conductor:6;
	conductor_B overhead_line_conductor:6;
};

object line_configuration:34 {
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:14;
	conductor_C overhead_line_conductor:4;
};

object line_configuration:35 {
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:16;
	conductor_C overhead_line_conductor:4;
	conductor_B overhead_line_conductor:4;
};

object line_configuration:36 {
	conductor_N underground_line_conductor:5;
	spacing line_spacing:17;
	conductor_B underground_line_conductor:5;
};

object line_configuration:37 {
	conductor_N underground_line_conductor:5;
	spacing line_spacing:18;
	conductor_C underground_line_conductor:5;
};

object line_configuration:38 {
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:14;
	conductor_C overhead_line_conductor:8;
};

object line_configuration:39 {
	spacing line_spacing:11;
	conductor_N overhead_line_conductor:3;
	conductor_A overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
};

object line_configuration:40 {
	spacing line_spacing:11;
	conductor_N overhead_line_conductor:9;
	conductor_A overhead_line_conductor:9;
	conductor_C overhead_line_conductor:9;
	conductor_B overhead_line_conductor:9;
};

object line_configuration:41 {
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:15;
	conductor_B overhead_line_conductor:8;
};

object line_configuration:42 {
	conductor_N underground_line_conductor:5;
	spacing line_spacing:15;
	conductor_B underground_line_conductor:5;
};

object line_configuration:43 {
	spacing line_spacing:11;
	conductor_N overhead_line_conductor:9;
	conductor_A overhead_line_conductor:9;
	conductor_C overhead_line_conductor:9;
	conductor_B overhead_line_conductor:9;
};

object line_configuration:44 {
	conductor_A overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:12;
};

object line_configuration:45 {
	conductor_A overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:19;
	conductor_B overhead_line_conductor:6;
};

object line_configuration:46 {
	conductor_A overhead_line_conductor:7;
	conductor_N overhead_line_conductor:7;
	spacing line_spacing:19;
	conductor_B overhead_line_conductor:7;
};

object line_configuration:47 {
	conductor_A overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:19;
	conductor_B overhead_line_conductor:6;
};

object line_configuration:48 {
	conductor_N underground_line_conductor:5;
	spacing line_spacing:20;
	conductor_C underground_line_conductor:5;
	conductor_B underground_line_conductor:5;
};

object line_configuration:49 {
	conductor_A underground_line_conductor:5;
	conductor_N underground_line_conductor:5;
	spacing line_spacing:12;
};

object line_spacing:10 {
	distance_BC 0.0 in;
	distance_CN 0.0 in;
	distance_AN 0.0 in;
	distance_AB 0.0 in;
	distance_BN 0.0 in;
	distance_AC 0.0 in;
};

object line_spacing:11 {
	distance_BC 57.6 in;
	distance_CN 84.0 in;
	distance_AN 84.0 in;
	distance_AB 57.6 in;
	distance_BN 84.0 in;
	distance_AC 57.6 in;
};

object line_spacing:12 {
	distance_AN 84.0 in;
};

object line_spacing:13 {
	distance_AN 0.0 in;
};

object line_spacing:14 {
	distance_CN 84.0 in;
};

object line_spacing:15 {
	distance_BN 84.0 in;
};

object line_spacing:16 {
	distance_CN 84.0 in;
	distance_BC 57.6 in;
	distance_BN 84.0 in;
};

object line_spacing:17 {
	distance_BN 0.0 in;
};

object line_spacing:18 {
	distance_CN 0.0 in;
};

object line_spacing:19 {
	distance_AN 84.0 in;
	distance_AB 57.6 in;
	distance_BN 84.0 in;
};

object line_spacing:20 {
	distance_CN 0.0 in;
	distance_BC 0.0 in;
	distance_BN 0.0 in;
};

object load:387 {
	phases ABCN;
	name R1-12-47-2_load_1;
	parent R1-12-47-2_meter_1;
	load_class C;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	constant_power_C 7585.7348+93.6417j;
	constant_power_B 0+0j;
	constant_power_A 0+0j;
	nominal_voltage 7200;
};

object load:388 {
	phases ABCN;
	name R1-12-47-2_load_2;
	parent R1-12-47-2_meter_2;
	load_class C;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	constant_power_C 82334+50j;
	constant_power_B 82333+50j;
	constant_power_A 82333+50j;
	nominal_voltage 7200;
};

object load:389 {
	phases ABCN;
	name R1-12-47-2_load_3;
	parent R1-12-47-2_meter_3;
	load_class C;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	constant_power_C 25285.7827+312.1391j;
	constant_power_B 11118.2659+338.5019j;
	constant_power_A 15564.4725+222.4254j;
	nominal_voltage 7200;
};

object load:390 {
	phases AN;
	name R1-12-47-2_load_4;
	parent R1-12-47-2_meter_4;
	load_class C;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
	constant_power_A 15564.4725+222.4254j;
};

object load:391 {
	phases AN;
	name R1-12-47-2_load_5;
	parent R1-12-47-2_meter_5;
	load_class C;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
	constant_power_A 38911.1812+556.0636j;
};

object load:392 {
	phases AN;
	name R1-12-47-2_load_6;
	parent R1-12-47-2_meter_6;
	load_class C;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
	constant_power_A 11673.3544+166.8191j;
};

object load:393 {
	phases AN;
	name R1-12-47-2_load_7;
	parent R1-12-47-2_meter_7;
	load_class C;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
	constant_power_A 15564.4725+222.4254j;
};

object load:394 {
	phases BN;
	name R1-12-47-2_load_8;
	parent R1-12-47-2_meter_8;
	load_class C;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
	constant_power_B 3335.4798+101.5506j;
};

object load:395 {
	phases BN;
	name R1-12-47-2_load_9;
	parent R1-12-47-2_meter_9;
	load_class C;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
	constant_power_B 11118.2659+338.5019j;
};

object load:396 {
	phases ABCN;
	name R1-12-47-2_load_10;
	parent R1-12-47-2_meter_10;
	load_class C;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	constant_power_C 0+0j;
	constant_power_B 3335.4798+101.5506j;
	constant_power_A 4669.3417+66.7276j;
	nominal_voltage 7200;
};

object load:397 {
	phases AN;
	name R1-12-47-2_load_11;
	parent R1-12-47-2_meter_11;
	load_class C;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
	constant_power_A 15564.4725+222.4254j;
};

object load:398 {
	phases AN;
	name R1-12-47-2_load_12;
	parent R1-12-47-2_meter_12;
	load_class C;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
	constant_power_A 4669.3417+66.7276j;
};

object load:399 {
	phases AN;
	name R1-12-47-2_load_13;
	parent R1-12-47-2_meter_13;
	load_class C;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
	constant_power_A 7782.2362+111.2127j;
};

object meter:1153 {
	phases ABCN;
	name R1-12-47-2_meter_1;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object meter:1154 {
	phases ABCN;
	name R1-12-47-2_meter_2;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object meter:1155 {
	phases ABCN;
	name R1-12-47-2_meter_3;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object meter:1156 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_meter_4;
	voltage_A 7200+0.0j;
};

object meter:1157 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_meter_5;
	voltage_A 7200+0.0j;
};

object meter:1158 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_meter_6;
	voltage_A 7200+0.0j;
};

object meter:1159 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_meter_7;
	voltage_A 7200+0.0j;
};

object meter:1160 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_meter_8;
};

object meter:1161 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_meter_9;
};

object meter:1162 {
	phases ABCN;
	name R1-12-47-2_meter_10;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object meter:1163 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_meter_11;
	voltage_A 7200+0.0j;
};

object meter:1164 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_meter_12;
	voltage_A 7200+0.0j;
};

object meter:1165 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_meter_13;
	voltage_A 7200+0.0j;
};

object meter:2077 {
	phases ABCN;
	name R1-12-47-2_meter_14;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:50 {
	phases ABCN;
	name R1-12-47-2_node_1;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:51 {
	phases ABCN;
	name R1-12-47-2_node_2;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:52 {
	phases ABCN;
	name R1-12-47-2_node_3;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:53 {
	phases ABCN;
	name R1-12-47-2_node_4;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:54 {
	phases ABCN;
	name R1-12-47-2_node_5;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:55 {
	phases ABCN;
	name R1-12-47-2_node_6;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:56 {
	phases ABCN;
	name R1-12-47-2_node_7;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:57 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_8;
	voltage_A 7200+0.0j;
};

object node:58 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_9;
	voltage_A 7200+0.0j;
};

object node:59 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_10;
	voltage_A 7200+0.0j;
};

object node:60 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_11;
	voltage_A 7200+0.0j;
};

object node:61 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_12;
	voltage_A 7200+0.0j;
};

object node:62 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_13;
	voltage_A 7200+0.0j;
};

object node:63 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_14;
	voltage_A 7200+0.0j;
};

object node:64 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_15;
	voltage_A 7200+0.0j;
};

object node:65 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_16;
	voltage_A 7200+0.0j;
};

object node:66 {
	phases ABCN;
	name R1-12-47-2_node_17;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:67 {
	phases ABCN;
	name R1-12-47-2_node_18;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:68 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_19;
};

object node:69 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_20;
};

object node:70 {
	phases ABCN;
	name R1-12-47-2_node_21;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:71 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_22;
};

object node:72 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_23;
};

object node:73 {
	phases ABCN;
	name R1-12-47-2_node_24;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:74 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_25;
	voltage_A 7200+0.0j;
};

object node:75 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_26;
	voltage_A 7200+0.0j;
};

object node:76 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_27;
	voltage_A 7200+0.0j;
};

object node:77 {
	phases ABCN;
	name R1-12-47-2_node_28;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:78 {
	phases BCN;
	name R1-12-47-2_node_29;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:79 {
	phases BCN;
	name R1-12-47-2_node_30;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:80 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_31;
};

object node:81 {
	phases BCN;
	name R1-12-47-2_node_32;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:82 {
	phases BCN;
	name R1-12-47-2_node_33;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:83 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_34;
};

object node:84 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_35;
};

object node:85 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_36;
};

object node:86 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_37;
};

object node:87 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_38;
};

object node:88 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_39;
};

object node:89 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_40;
};

object node:90 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_41;
};

object node:91 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_42;
};

object node:92 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_43;
};

object node:93 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_44;
};

object node:94 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_45;
};

object node:95 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_46;
};

object node:96 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_47;
};

object node:97 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_48;
};

object node:98 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_49;
};

object node:99 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_50;
};

object node:100 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_51;
};

object node:101 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_52;
};

object node:102 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_53;
};

object node:103 {
	phases ABCN;
	name R1-12-47-2_node_54;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:104 {
	phases ABCN;
	name R1-12-47-2_node_55;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:105 {
	phases ABCN;
	name R1-12-47-2_node_56;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:106 {
	phases ABCN;
	name R1-12-47-2_node_57;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:107 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_58;
};

object node:108 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_59;
};

object node:109 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_60;
};

object node:110 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_61;
};

object node:111 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_62;
};

object node:112 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_63;
};

object node:113 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_64;
};

object node:114 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_65;
};

object node:115 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_66;
};

object node:116 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_67;
};

object node:117 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_68;
};

object node:118 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_69;
};

object node:119 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_70;
};

object node:120 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_71;
};

object node:121 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_72;
};

object node:122 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_73;
};

object node:123 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_74;
};

object node:124 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_75;
};

object node:125 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_76;
};

object node:126 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_77;
};

object node:127 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_78;
};

object node:128 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_79;
};

object node:129 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_80;
};

object node:130 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_81;
};

object node:131 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_82;
};

object node:132 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_83;
};

object node:133 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_84;
};

object node:134 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_85;
};

object node:135 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_86;
};

object node:136 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_87;
};

object node:137 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_88;
};

object node:138 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_89;
};

object node:139 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_90;
};

object node:140 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_91;
};

object node:141 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_92;
};

object node:142 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_93;
};

object node:143 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_94;
};

object node:144 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_95;
};

object node:145 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_96;
};

object node:146 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_97;
};

object node:147 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_98;
};

object node:148 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_99;
};

object node:149 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_100;
};

object node:150 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_101;
};

object node:151 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_102;
};

object node:152 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_103;
};

object node:153 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_104;
};

object node:154 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_105;
};

object node:155 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_106;
};

object node:156 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_107;
};

object node:157 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_108;
};

object node:158 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_109;
};

object node:159 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_110;
};

object node:160 {
	phases ABCN;
	name R1-12-47-2_node_111;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:161 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_112;
	voltage_A 7200+0.0j;
};

object node:162 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_113;
	voltage_A 7200+0.0j;
};

object node:163 {
	phases ABCN;
	name R1-12-47-2_node_114;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:164 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_115;
	voltage_A 7200+0.0j;
};

object node:165 {
	phases ABCN;
	name R1-12-47-2_node_116;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:166 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_117;
};

object node:167 {
	phases ABCN;
	name R1-12-47-2_node_118;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:168 {
	phases ABN;
	name R1-12-47-2_node_119;
	voltage_B -3600-6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:169 {
	phases ABN;
	name R1-12-47-2_node_120;
	voltage_B -3600-6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:170 {
	phases ABN;
	name R1-12-47-2_node_121;
	voltage_B -3600-6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:171 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_122;
};

object node:172 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_123;
};

object node:173 {
	phases ABN;
	name R1-12-47-2_node_124;
	voltage_B -3600-6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:174 {
	phases ABN;
	name R1-12-47-2_node_125;
	voltage_B -3600-6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:175 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_126;
	voltage_A 7200+0.0j;
};

object node:176 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_127;
	voltage_A 7200+0.0j;
};

object node:177 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_128;
	voltage_A 7200+0.0j;
};

object node:178 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_129;
	voltage_A 7200+0.0j;
};

object node:179 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_130;
	voltage_A 7200+0.0j;
};

object node:180 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_131;
	voltage_A 7200+0.0j;
};

object node:181 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_132;
	voltage_A 7200+0.0j;
};

object node:182 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_133;
	voltage_A 7200+0.0j;
};

object node:183 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_134;
	voltage_A 7200+0.0j;
};

object node:184 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_135;
	voltage_A 7200+0.0j;
};

object node:185 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_136;
	voltage_A 7200+0.0j;
};

object node:186 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_137;
	voltage_A 7200+0.0j;
};

object node:187 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_138;
	voltage_A 7200+0.0j;
};

object node:188 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_139;
	voltage_A 7200+0.0j;
};

object node:189 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_140;
	voltage_A 7200+0.0j;
};

object node:190 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_141;
	voltage_A 7200+0.0j;
};

object node:191 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_142;
	voltage_A 7200+0.0j;
};

object node:192 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_143;
	voltage_A 7200+0.0j;
};

object node:193 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_144;
	voltage_A 7200+0.0j;
};

object node:194 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_145;
	voltage_A 7200+0.0j;
};

object node:195 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_146;
	voltage_A 7200+0.0j;
};

object node:196 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_147;
	voltage_A 7200+0.0j;
};

object node:197 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_148;
	voltage_A 7200+0.0j;
};

object node:198 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_149;
	voltage_A 7200+0.0j;
};

object node:199 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_150;
	voltage_A 7200+0.0j;
};

object node:200 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_151;
	voltage_A 7200+0.0j;
};

object node:201 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_152;
	voltage_A 7200+0.0j;
};

object node:202 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_153;
	voltage_A 7200+0.0j;
};

object node:203 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_154;
	voltage_A 7200+0.0j;
};

object node:204 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_155;
	voltage_A 7200+0.0j;
};

object node:205 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_156;
	voltage_A 7200+0.0j;
};

object node:206 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_157;
	voltage_A 7200+0.0j;
};

object node:207 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_158;
	voltage_A 7200+0.0j;
};

object node:208 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_159;
	voltage_A 7200+0.0j;
};

object node:209 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_160;
	voltage_A 7200+0.0j;
};

object node:210 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_161;
	voltage_A 7200+0.0j;
};

object node:211 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_162;
	voltage_A 7200+0.0j;
};

object node:212 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_163;
	voltage_A 7200+0.0j;
};

object node:213 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_164;
};

object node:214 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_165;
};

object node:215 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_166;
};

object node:216 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_167;
};

object node:217 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_168;
};

object node:218 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_169;
};

object node:219 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_170;
};

object node:220 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_171;
};

object node:221 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_172;
};

object node:222 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_173;
};

object node:223 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_174;
};

object node:224 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_175;
};

object node:225 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_176;
};

object node:226 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_177;
};

object node:227 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_178;
};

object node:228 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_179;
};

object node:229 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_180;
};

object node:230 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_181;
};

object node:231 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_182;
};

object node:232 {
	phases ABCN;
	name R1-12-47-2_node_183;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:233 {
	phases BCN;
	name R1-12-47-2_node_184;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:234 {
	phases BCN;
	name R1-12-47-2_node_185;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:235 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_186;
};

object node:236 {
	phases BCN;
	name R1-12-47-2_node_187;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:237 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_188;
};

object node:238 {
	phases BCN;
	name R1-12-47-2_node_189;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:239 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_190;
};

object node:240 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_191;
};

object node:241 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_192;
};

object node:242 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_193;
};

object node:243 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_194;
};

object node:244 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_195;
};

object node:245 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_196;
};

object node:246 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_197;
};

object node:247 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_198;
};

object node:248 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_199;
};

object node:249 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_200;
};

object node:250 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_201;
};

object node:251 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_202;
};

object node:252 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_203;
};

object node:253 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_204;
};

object node:254 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_205;
};

object node:255 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_206;
};

object node:256 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_207;
};

object node:257 {
	phases BCN;
	name R1-12-47-2_node_208;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:258 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_209;
};

object node:259 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_210;
};

object node:260 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_211;
};

object node:261 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_212;
};

object node:262 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_213;
};

object node:263 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_214;
};

object node:264 {
	phases BCN;
	name R1-12-47-2_node_215;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:265 {
	phases BCN;
	name R1-12-47-2_node_216;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:266 {
	phases BCN;
	name R1-12-47-2_node_217;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:267 {
	phases BCN;
	name R1-12-47-2_node_218;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:268 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_219;
};

object node:269 {
	phases BCN;
	name R1-12-47-2_node_220;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:270 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_221;
};

object node:271 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_222;
};

object node:272 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_223;
};

object node:273 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_224;
};

object node:274 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_225;
};

object node:275 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_226;
};

object node:276 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_227;
};

object node:277 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_228;
};

object node:278 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_229;
};

object node:279 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_230;
};

object node:280 {
	phases BCN;
	name R1-12-47-2_node_231;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:281 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_232;
};

object node:282 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_233;
};

object node:283 {
	phases BCN;
	name R1-12-47-2_node_234;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:284 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_235;
};

object node:285 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_236;
};

object node:286 {
	phases BCN;
	name R1-12-47-2_node_237;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:287 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_238;
};

object node:288 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_239;
};

object node:289 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_240;
};

object node:290 {
	phases BCN;
	name R1-12-47-2_node_241;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:291 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_242;
};

object node:292 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_243;
};

object node:293 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_244;
};

object node:294 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_245;
};

object node:295 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_246;
};

object node:296 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_247;
};

object node:297 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_248;
};

object node:298 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_249;
};

object node:299 {
	phases BCN;
	name R1-12-47-2_node_250;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:300 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_251;
};

object node:301 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_252;
};

object node:302 {
	phases BCN;
	name R1-12-47-2_node_253;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:303 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_254;
};

object node:304 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_255;
};

object node:305 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_256;
};

object node:306 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_257;
};

object node:307 {
	phases BCN;
	name R1-12-47-2_node_258;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:308 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_259;
};

object node:309 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_260;
};

object node:310 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_261;
};

object node:311 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_262;
};

object node:312 {
	phases BCN;
	name R1-12-47-2_node_263;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:313 {
	phases BCN;
	name R1-12-47-2_node_264;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:314 {
	phases BCN;
	name R1-12-47-2_node_265;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:315 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_266;
};

object node:316 {
	phases BCN;
	name R1-12-47-2_node_267;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:317 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_268;
};

object node:318 {
	phases BCN;
	name R1-12-47-2_node_269;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:319 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_270;
};

object node:320 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_271;
};

object node:321 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_272;
};

object node:322 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_273;
};

object node:323 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_274;
};

object node:324 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_275;
};

object node:325 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_276;
};

object node:326 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_277;
};

object node:327 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_278;
};

object node:328 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_279;
};

object node:329 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_280;
};

object node:330 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_281;
};

object node:331 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_282;
};

object node:332 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_283;
};

object node:333 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_284;
};

object node:334 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_285;
};

object node:335 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_286;
};

object node:336 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_287;
};

object node:337 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_288;
};

object node:338 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_289;
};

object node:339 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_290;
};

object node:340 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_291;
};

object node:341 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_292;
};

object node:342 {
	phases ABCN;
	name R1-12-47-2_node_293;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:343 {
	phases ABCN;
	name R1-12-47-2_node_294;
	parent R1-12-47-2_meter_14;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:344 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_295;
};

object node:345 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_296;
};

object node:346 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_297;
};

object node:347 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_298;
};

object node:348 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_299;
};

object node:349 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_300;
};

object node:350 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_301;
	voltage_A 7200+0.0j;
};

object node:351 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_302;
	voltage_A 7200+0.0j;
};

object node:352 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_303;
	voltage_A 7200+0.0j;
};

object node:353 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_304;
	voltage_A 7200+0.0j;
};

object node:354 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_305;
	voltage_A 7200+0.0j;
};

object node:355 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_306;
};

object node:356 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_307;
};

object node:357 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_308;
	voltage_A 7200+0.0j;
};

object node:358 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_309;
	voltage_A 7200+0.0j;
};

object node:359 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_310;
};

object node:360 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_311;
};

object node:361 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_312;
};

object node:362 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_313;
};

object node:363 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_314;
};

object node:364 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_315;
};

object node:365 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_316;
};

object node:366 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_317;
	voltage_A 7200+0.0j;
};

object node:367 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_318;
};

object node:368 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_319;
};

object node:369 {
	phases BCN;
	name R1-12-47-2_node_320;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
};

object node:370 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_321;
};

object node:371 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_322;
	voltage_A 7200+0.0j;
};

object node:372 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_323;
};

object node:373 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_324;
};

object node:374 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_325;
	voltage_A 7200+0.0j;
};

object node:375 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_326;
	voltage_A 7200+0.0j;
};

object node:376 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_327;
	voltage_A 7200+0.0j;
};

object node:377 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_328;
	voltage_A 7200+0.0j;
};

object node:378 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_329;
	voltage_A 7200+0.0j;
};

object node:379 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_330;
	voltage_A 7200+0.0j;
};

object node:380 {
	phases AN;
	nominal_voltage 7200;
	name R1-12-47-2_node_331;
	voltage_A 7200+0.0j;
};

object node:381 {
	phases ABCN;
	name R1-12-47-2_node_332;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:382 {
	phases ABCN;
	name R1-12-47-2_node_333;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object node:383 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_334;
};

object node:384 {
	voltage_C -3600+6235j;
	phases CN;
	nominal_voltage 7200;
	name R1-12-47-2_node_335;
};

object node:385 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_336;
};

object node:386 {
	voltage_B -3600-6235j;
	phases BN;
	nominal_voltage 7200;
	name R1-12-47-2_node_337;
};

object meter {
	phases ABCN;
	name R1-12-47-2_node_338;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
};

object overhead_line:1741 {
	phases ABCN;
	from R1-12-47-2_node_2;
	name R1-12-47-2_ol_1;
	to R1-12-47-2_node_3;
	length 123.455;
	configuration line_configuration:22;
	groupid Distribution_Line;
};

object overhead_line:1742 {
	phases ABCN;
	from R1-12-47-2_node_3;
	name R1-12-47-2_ol_2;
	to R1-12-47-2_node_4;
	length 62.392;
	configuration line_configuration:22;
	groupid Distribution_Line;
};

object overhead_line:1743 {
	phases ABCN;
	from R1-12-47-2_node_5;
	name R1-12-47-2_ol_3;
	to R1-12-47-2_node_7;
	length 89.116;
	configuration line_configuration:23;
	groupid Distribution_Line;
};

object overhead_line:1744 {
	phases AN;
	from R1-12-47-2_node_8;
	name R1-12-47-2_ol_4;
	to R1-12-47-2_node_9;
	length 186.730;
	configuration line_configuration:25;
	groupid Distribution_Line;
};

object overhead_line:1745 {
	phases AN;
	from R1-12-47-2_node_8;
	name R1-12-47-2_ol_5;
	to R1-12-47-2_node_10;
	length 281.290;
	configuration line_configuration:25;
	groupid Distribution_Line;
};

object overhead_line:1746 {
	phases AN;
	from R1-12-47-2_node_10;
	name R1-12-47-2_ol_6;
	to R1-12-47-2_node_12;
	length 112.210;
	configuration line_configuration:25;
	groupid Distribution_Line;
};

object overhead_line:1747 {
	phases AN;
	from R1-12-47-2_node_12;
	name R1-12-47-2_ol_7;
	to R1-12-47-2_node_14;
	length 358.374;
	configuration line_configuration:25;
	groupid Distribution_Line;
};

object overhead_line:1748 {
	phases AN;
	from R1-12-47-2_node_14;
	name R1-12-47-2_ol_8;
	to R1-12-47-2_node_15;
	length 96.430;
	configuration line_configuration:25;
	groupid Distribution_Line;
};

object overhead_line:1749 {
	phases AN;
	from R1-12-47-2_node_14;
	name R1-12-47-2_ol_9;
	to R1-12-47-2_node_16;
	length 153.125;
	configuration line_configuration:25;
	groupid Distribution_Line;
};

object overhead_line:1750 {
	phases ABCN;
	from R1-12-47-2_node_3;
	name R1-12-47-2_ol_10;
	to R1-12-47-2_node_17;
	length 308.822;
	configuration line_configuration:27;
	groupid Distribution_Line;
};

object overhead_line:1751 {
	phases ABCN;
	from R1-12-47-2_node_17;
	name R1-12-47-2_ol_11;
	to R1-12-47-2_node_18;
	length 763.792;
	configuration line_configuration:27;
	groupid Distribution_Line;
};

object overhead_line:1752 {
	phases CN;
	from R1-12-47-2_node_19;
	name R1-12-47-2_ol_12;
	to R1-12-47-2_node_20;
	length 56.487;
	configuration line_configuration:29;
	groupid Distribution_Line;
};

object overhead_line:1753 {
	phases ABCN;
	from R1-12-47-2_node_18;
	name R1-12-47-2_ol_13;
	to R1-12-47-2_node_21;
	length 1076.578;
	configuration line_configuration:22;
	groupid Distribution_Line;
};

object overhead_line:1754 {
	phases BN;
	from R1-12-47-2_node_22;
	name R1-12-47-2_ol_14;
	to R1-12-47-2_node_23;
	length 513.463;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1755 {
	phases ABCN;
	from R1-12-47-2_node_21;
	name R1-12-47-2_ol_15;
	to R1-12-47-2_node_24;
	length 1175.557;
	configuration line_configuration:22;
	groupid Distribution_Line;
};

object overhead_line:1756 {
	phases AN;
	from R1-12-47-2_node_25;
	name R1-12-47-2_ol_16;
	to R1-12-47-2_node_26;
	length 447.078;
	configuration line_configuration:32;
	groupid Distribution_Line;
};

object overhead_line:1757 {
	phases AN;
	from R1-12-47-2_node_25;
	name R1-12-47-2_ol_17;
	to R1-12-47-2_node_27;
	length 565.858;
	configuration line_configuration:32;
	groupid Distribution_Line;
};

object overhead_line:1758 {
	phases ABCN;
	from R1-12-47-2_node_24;
	name R1-12-47-2_ol_18;
	to R1-12-47-2_node_28;
	length 1301.903;
	configuration line_configuration:22;
	groupid Distribution_Line;
};

object overhead_line:1759 {
	phases BCN;
	from R1-12-47-2_node_29;
	name R1-12-47-2_ol_19;
	to R1-12-47-2_node_30;
	length 452.473;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1760 {
	phases CN;
	from R1-12-47-2_node_30;
	name R1-12-47-2_ol_20;
	to R1-12-47-2_node_31;
	length 86.737;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1761 {
	phases BCN;
	from R1-12-47-2_node_30;
	name R1-12-47-2_ol_21;
	to R1-12-47-2_node_32;
	length 1283.037;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1762 {
	phases BCN;
	from R1-12-47-2_node_32;
	name R1-12-47-2_ol_22;
	to R1-12-47-2_node_33;
	length 979.544;
	configuration line_configuration:35;
	groupid Distribution_Line;
};

object overhead_line:1763 {
	phases CN;
	from R1-12-47-2_node_33;
	name R1-12-47-2_ol_23;
	to R1-12-47-2_node_36;
	length 526.655;
	configuration line_configuration:29;
	groupid Distribution_Line;
};

object overhead_line:1764 {
	phases CN;
	from R1-12-47-2_node_36;
	name R1-12-47-2_ol_24;
	to R1-12-47-2_node_38;
	length 167.728;
	configuration line_configuration:29;
	groupid Distribution_Line;
};

object overhead_line:1765 {
	phases CN;
	from R1-12-47-2_node_32;
	name R1-12-47-2_ol_25;
	to R1-12-47-2_node_39;
	length 484.671;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1766 {
	phases CN;
	from R1-12-47-2_node_39;
	name R1-12-47-2_ol_26;
	to R1-12-47-2_node_41;
	length 199.853;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1767 {
	phases CN;
	from R1-12-47-2_node_41;
	name R1-12-47-2_ol_27;
	to R1-12-47-2_node_42;
	length 46.979;
	configuration line_configuration:38;
	groupid Distribution_Line;
};

object overhead_line:1768 {
	phases CN;
	from R1-12-47-2_node_41;
	name R1-12-47-2_ol_28;
	to R1-12-47-2_node_45;
	length 144.950;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1769 {
	phases CN;
	from R1-12-47-2_node_45;
	name R1-12-47-2_ol_29;
	to R1-12-47-2_node_47;
	length 135.556;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1770 {
	phases CN;
	from R1-12-47-2_node_47;
	name R1-12-47-2_ol_30;
	to R1-12-47-2_node_48;
	length 242.514;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1771 {
	phases CN;
	from R1-12-47-2_node_47;
	name R1-12-47-2_ol_31;
	to R1-12-47-2_node_49;
	length 42.841;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1772 {
	phases CN;
	from R1-12-47-2_node_49;
	name R1-12-47-2_ol_32;
	to R1-12-47-2_node_51;
	length 429.720;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1773 {
	phases ABCN;
	from R1-12-47-2_node_28;
	name R1-12-47-2_ol_33;
	to R1-12-47-2_node_54;
	length 192.048;
	configuration line_configuration:39;
	groupid Distribution_Line;
};

object overhead_line:1774 {
	phases ABCN;
	from R1-12-47-2_node_55;
	name R1-12-47-2_ol_34;
	to R1-12-47-2_node_56;
	length 317.745;
	configuration line_configuration:39;
	groupid Distribution_Line;
};

object overhead_line:1775 {
	phases ABCN;
	from R1-12-47-2_node_56;
	name R1-12-47-2_ol_35;
	to R1-12-47-2_node_57;
	length 1182.045;
	configuration line_configuration:40;
	groupid Distribution_Line;
};

object overhead_line:1776 {
	phases BN;
	from R1-12-47-2_node_58;
	name R1-12-47-2_ol_36;
	to R1-12-47-2_node_59;
	length 7970.953;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1777 {
	phases BN;
	from R1-12-47-2_node_59;
	name R1-12-47-2_ol_37;
	to R1-12-47-2_node_60;
	length 80.000;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1778 {
	phases BN;
	from R1-12-47-2_node_59;
	name R1-12-47-2_ol_38;
	to R1-12-47-2_node_61;
	length 60;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1783 {
	phases BN;
	from R1-12-47-2_node_61;
	name R1-12-47-2_ol_39;
	to R1-12-47-2_node_67;
	length 735.313;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1784 {
	phases BN;
	from R1-12-47-2_node_67;
	name R1-12-47-2_ol_40;
	to R1-12-47-2_node_69;
	length 355.899;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1785 {
	phases BN;
	from R1-12-47-2_node_69;
	name R1-12-47-2_ol_41;
	to R1-12-47-2_node_70;
	length 387.000;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1786 {
	phases BN;
	from R1-12-47-2_node_69;
	name R1-12-47-2_ol_42;
	to R1-12-47-2_node_71;
	length 89.300;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1787 {
	phases BN;
	from R1-12-47-2_node_69;
	name R1-12-47-2_ol_43;
	to R1-12-47-2_node_72;
	length 507.548;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1788 {
	phases BN;
	from R1-12-47-2_node_72;
	name R1-12-47-2_ol_44;
	to R1-12-47-2_node_73;
	length 417.000;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1789 {
	phases BN;
	from R1-12-47-2_node_72;
	name R1-12-47-2_ol_45;
	to R1-12-47-2_node_75;
	length 926.229;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1790 {
	phases BN;
	from R1-12-47-2_node_75;
	name R1-12-47-2_ol_46;
	to R1-12-47-2_node_77;
	length 146.200;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1791 {
	phases BN;
	from R1-12-47-2_node_77;
	name R1-12-47-2_ol_47;
	to R1-12-47-2_node_78;
	length 51.415;
	configuration line_configuration:41;
	groupid Distribution_Line;
};

object overhead_line:1792 {
	phases BN;
	from R1-12-47-2_node_77;
	name R1-12-47-2_ol_48;
	to R1-12-47-2_node_80;
	length 263.307;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1793 {
	phases BN;
	from R1-12-47-2_node_80;
	name R1-12-47-2_ol_49;
	to R1-12-47-2_node_81;
	length 52.917;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1794 {
	phases BN;
	from R1-12-47-2_node_80;
	name R1-12-47-2_ol_50;
	to R1-12-47-2_node_84;
	length 294.006;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1797 {
	phases BN;
	from R1-12-47-2_node_88;
	name R1-12-47-2_ol_51;
	to R1-12-47-2_node_89;
	length 428.379;
	configuration line_configuration:41;
	groupid Distribution_Line;
};

object overhead_line:1800 {
	phases BN;
	from R1-12-47-2_node_89;
	name R1-12-47-2_ol_52;
	to R1-12-47-2_node_93;
	length 720.157;
	configuration line_configuration:41;
	groupid Distribution_Line;
};

object overhead_line:1801 {
	phases BN;
	from R1-12-47-2_node_93;
	name R1-12-47-2_ol_53;
	to R1-12-47-2_node_94;
	length 104.500;
	configuration line_configuration:41;
	groupid Distribution_Line;
};

object overhead_line:1802 {
	phases BN;
	from R1-12-47-2_node_85;
	name R1-12-47-2_ol_54;
	to R1-12-47-2_node_97;
	length 394.359;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1803 {
	phases BN;
	from R1-12-47-2_node_97;
	name R1-12-47-2_ol_55;
	to R1-12-47-2_node_98;
	length 299.500;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1804 {
	phases BN;
	from R1-12-47-2_node_101;
	name R1-12-47-2_ol_56;
	to R1-12-47-2_node_99;
	length 323.000;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1805 {
	phases BN;
	from R1-12-47-2_node_84;
	name R1-12-47-2_ol_57;
	to R1-12-47-2_node_101;
	length 173.643;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1806 {
	phases BN;
	from R1-12-47-2_node_99;
	name R1-12-47-2_ol_58;
	to R1-12-47-2_node_104;
	length 1394.500;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1807 {
	phases BN;
	from R1-12-47-2_node_104;
	name R1-12-47-2_ol_59;
	to R1-12-47-2_node_106;
	length 320.700;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1808 {
	phases BN;
	from R1-12-47-2_node_104;
	name R1-12-47-2_ol_60;
	to R1-12-47-2_node_107;
	length 1193.700;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1809 {
	phases BN;
	from R1-12-47-2_node_107;
	name R1-12-47-2_ol_61;
	to R1-12-47-2_node_109;
	length 616.100;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1810 {
	phases AN;
	from R1-12-47-2_node_111;
	name R1-12-47-2_ol_62;
	to R1-12-47-2_node_112;
	length 58.644;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1811 {
	phases ABCN;
	from R1-12-47-2_node_111;
	name R1-12-47-2_ol_63;
	to R1-12-47-2_node_114;
	length 1038.409;
	configuration line_configuration:43;
	groupid Distribution_Line;
};

object overhead_line:1812 {
	phases ABCN;
	from R1-12-47-2_node_114;
	name R1-12-47-2_ol_64;
	to R1-12-47-2_node_116;
	length 281.169;
	configuration line_configuration:43;
	groupid Distribution_Line;
};

object overhead_line:1813 {
	phases ABCN;
	from R1-12-47-2_node_116;
	name R1-12-47-2_ol_65;
	to R1-12-47-2_node_118;
	length 981.800;
	configuration line_configuration:43;
	groupid Distribution_Line;
};

object overhead_line:1814 {
	phases ABN;
	from R1-12-47-2_node_119;
	name R1-12-47-2_ol_66;
	to R1-12-47-2_node_120;
	length 275.039;
	configuration line_configuration:46;
	groupid Distribution_Line;
};

object overhead_line:1815 {
	phases ABN;
	from R1-12-47-2_node_119;
	name R1-12-47-2_ol_67;
	to R1-12-47-2_node_121;
	length 272.821;
	configuration line_configuration:47;
	groupid Distribution_Line;
};

object overhead_line:1816 {
	phases BN;
	from R1-12-47-2_node_121;
	name R1-12-47-2_ol_68;
	to R1-12-47-2_node_122;
	length 174.255;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1817 {
	phases ABN;
	from R1-12-47-2_node_121;
	name R1-12-47-2_ol_69;
	to R1-12-47-2_node_124;
	length 639.649;
	configuration line_configuration:47;
	groupid Distribution_Line;
};

object overhead_line:1818 {
	phases ABN;
	from R1-12-47-2_node_124;
	name R1-12-47-2_ol_70;
	to R1-12-47-2_node_125;
	length 435.900;
	configuration line_configuration:47;
	groupid Distribution_Line;
};

object overhead_line:1819 {
	phases AN;
	from R1-12-47-2_node_124;
	name R1-12-47-2_ol_71;
	to R1-12-47-2_node_126;
	length 207.908;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1820 {
	phases AN;
	from R1-12-47-2_node_126;
	name R1-12-47-2_ol_72;
	to R1-12-47-2_node_127;
	length 932.900;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1821 {
	phases AN;
	from R1-12-47-2_node_127;
	name R1-12-47-2_ol_73;
	to R1-12-47-2_node_129;
	length 49.900;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1823 {
	phases AN;
	from R1-12-47-2_node_127;
	name R1-12-47-2_ol_74;
	to R1-12-47-2_node_131;
	length 1160.900;
	configuration line_configuration:25;
	groupid Distribution_Line;
};

object overhead_line:1825 {
	phases AN;
	from R1-12-47-2_node_126;
	name R1-12-47-2_ol_75;
	to R1-12-47-2_node_327;
	length 190.452;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1828 {
	phases AN;
	from R1-12-47-2_node_133;
	name R1-12-47-2_ol_76;
	to R1-12-47-2_node_330;
	length 112.728;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1829 {
	phases AN;
	from R1-12-47-2_node_137;
	name R1-12-47-2_ol_77;
	to R1-12-47-2_node_138;
	length 303.200;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1830 {
	phases AN;
	from R1-12-47-2_node_137;
	name R1-12-47-2_ol_78;
	to R1-12-47-2_node_139;
	length 159.400;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1831 {
	phases AN;
	from R1-12-47-2_node_141;
	name R1-12-47-2_ol_79;
	to R1-12-47-2_node_143;
	length 471.600;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1832 {
	phases AN;
	from R1-12-47-2_node_143;
	name R1-12-47-2_ol_80;
	to R1-12-47-2_node_144;
	length 251.900;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1833 {
	phases AN;
	from R1-12-47-2_node_143;
	name R1-12-47-2_ol_81;
	to R1-12-47-2_node_146;
	length 1204.583;
	configuration line_configuration:25;
	groupid Distribution_Line;
};

object overhead_line:1835 {
	phases AN;
	from R1-12-47-2_node_146;
	name R1-12-47-2_ol_82;
	to R1-12-47-2_node_148;
	length 450.200;
	configuration line_configuration:25;
	groupid Distribution_Line;
};

object overhead_line:1849 {
	phases CN;
	from R1-12-47-2_node_164;
	name R1-12-47-2_ol_83;
	to R1-12-47-2_node_166;
	length 1180.194;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1850 {
	phases CN;
	from R1-12-47-2_node_166;
	name R1-12-47-2_ol_84;
	to R1-12-47-2_node_167;
	length 479.586;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1865 {
	phases ABCN;
	from R1-12-47-2_node_118;
	name R1-12-47-2_ol_85;
	to R1-12-47-2_node_183;
	length 226.855;
	configuration line_configuration:43;
	groupid Distribution_Line;
};

object overhead_line:1866 {
	phases BCN;
	from R1-12-47-2_node_183;
	name R1-12-47-2_ol_86;
	to R1-12-47-2_node_184;
	length 186.690;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1867 {
	phases BCN;
	from R1-12-47-2_node_184;
	name R1-12-47-2_ol_87;
	to R1-12-47-2_node_185;
	length 136.044;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1868 {
	phases BCN;
	from R1-12-47-2_node_185;
	name R1-12-47-2_ol_88;
	to R1-12-47-2_node_187;
	length 192.321;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1869 {
	phases BCN;
	from R1-12-47-2_node_187;
	name R1-12-47-2_ol_89;
	to R1-12-47-2_node_189;
	length 813.851;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1887 {
	phases BCN;
	from R1-12-47-2_node_189;
	name R1-12-47-2_ol_90;
	to R1-12-47-2_node_208;
	length 505.346;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1888 {
	phases CN;
	from R1-12-47-2_node_208;
	name R1-12-47-2_ol_91;
	to R1-12-47-2_node_210;
	length 126.966;
	configuration line_configuration:29;
	groupid Distribution_Line;
};

object overhead_line:1892 {
	phases BCN;
	from R1-12-47-2_node_208;
	name R1-12-47-2_ol_92;
	to R1-12-47-2_node_215;
	length 361.564;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1893 {
	phases BCN;
	from R1-12-47-2_node_215;
	name R1-12-47-2_ol_93;
	to R1-12-47-2_node_217;
	length 203.419;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1895 {
	phases BCN;
	from R1-12-47-2_node_217;
	name R1-12-47-2_ol_94;
	to R1-12-47-2_node_220;
	length 1165.435;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1896 {
	phases BN;
	from R1-12-47-2_node_224;
	name R1-12-47-2_ol_95;
	to R1-12-47-2_node_221;
	length 631.043;
	configuration line_configuration:41;
	groupid Distribution_Line;
};

object overhead_line:1897 {
	phases BN;
	from R1-12-47-2_node_220;
	name R1-12-47-2_ol_96;
	to R1-12-47-2_node_222;
	length 56.924;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1898 {
	phases BN;
	from R1-12-47-2_node_223;
	name R1-12-47-2_ol_97;
	to R1-12-47-2_node_224;
	length 626.622;
	configuration line_configuration:41;
	groupid Distribution_Line;
};

object overhead_line:1901 {
	phases BN;
	from R1-12-47-2_node_221;
	name R1-12-47-2_ol_98;
	to R1-12-47-2_node_227;
	length 322.078;
	configuration line_configuration:41;
	groupid Distribution_Line;
};

object overhead_line:1905 {
	phases BCN;
	from R1-12-47-2_node_220;
	name R1-12-47-2_ol_99;
	to R1-12-47-2_node_231;
	length 551.606;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1906 {
	phases BN;
	from R1-12-47-2_node_231;
	name R1-12-47-2_ol_100;
	to R1-12-47-2_node_232;
	length 57.906;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1907 {
	phases BCN;
	from R1-12-47-2_node_231;
	name R1-12-47-2_ol_101;
	to R1-12-47-2_node_234;
	length 1171.194;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1908 {
	phases BN;
	from R1-12-47-2_node_234;
	name R1-12-47-2_ol_102;
	to R1-12-47-2_node_235;
	length 159.358;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1909 {
	phases BCN;
	from R1-12-47-2_node_234;
	name R1-12-47-2_ol_103;
	to R1-12-47-2_node_237;
	length 768.872;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1910 {
	phases CN;
	from R1-12-47-2_node_237;
	name R1-12-47-2_ol_104;
	to R1-12-47-2_node_238;
	length 63.861;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1911 {
	phases BCN;
	from R1-12-47-2_node_237;
	name R1-12-47-2_ol_105;
	to R1-12-47-2_node_241;
	length 817.057;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1912 {
	phases CN;
	from R1-12-47-2_node_241;
	name R1-12-47-2_ol_106;
	to R1-12-47-2_node_242;
	length 421.521;
	configuration line_configuration:34;
	groupid Distribution_Line;
};

object overhead_line:1919 {
	phases BCN;
	from R1-12-47-2_node_241;
	name R1-12-47-2_ol_107;
	to R1-12-47-2_node_250;
	length 410.586;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1920 {
	phases CN;
	from R1-12-47-2_node_250;
	name R1-12-47-2_ol_108;
	to R1-12-47-2_node_251;
	length 160.911;
	configuration line_configuration:29;
	groupid Distribution_Line;
};

object overhead_line:1921 {
	phases BCN;
	from R1-12-47-2_node_250;
	name R1-12-47-2_ol_109;
	to R1-12-47-2_node_253;
	length 195.549;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1922 {
	phases BN;
	from R1-12-47-2_node_253;
	name R1-12-47-2_ol_110;
	to R1-12-47-2_node_254;
	length 57.191;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1925 {
	phases BCN;
	from R1-12-47-2_node_253;
	name R1-12-47-2_ol_111;
	to R1-12-47-2_node_258;
	length 401.856;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1926 {
	phases BN;
	from R1-12-47-2_node_258;
	name R1-12-47-2_ol_112;
	to R1-12-47-2_node_259;
	length 239.355;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1929 {
	phases BCN;
	from R1-12-47-2_node_258;
	name R1-12-47-2_ol_113;
	to R1-12-47-2_node_263;
	length 243.368;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1930 {
	phases BCN;
	from R1-12-47-2_node_263;
	name R1-12-47-2_ol_114;
	to R1-12-47-2_node_264;
	length 233.113;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1931 {
	phases BCN;
	from R1-12-47-2_node_264;
	name R1-12-47-2_ol_115;
	to R1-12-47-2_node_265;
	length 585.992;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1932 {
	phases BCN;
	from R1-12-47-2_node_265;
	name R1-12-47-2_ol_116;
	to R1-12-47-2_node_267;
	length 422.389;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1936 {
	phases BN;
	from R1-12-47-2_node_271;
	name R1-12-47-2_ol_117;
	to R1-12-47-2_node_272;
	length 223.000;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1937 {
	phases BN;
	from R1-12-47-2_node_273;
	name R1-12-47-2_ol_118;
	to R1-12-47-2_node_274;
	length 337.264;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1952 {
	phases BN;
	from R1-12-47-2_node_272;
	name R1-12-47-2_ol_119;
	to R1-12-47-2_node_291;
	length 421.700;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1970 {
	phases BN;
	from R1-12-47-2_node_275;
	name R1-12-47-2_ol_120;
	to R1-12-47-2_node_313;
	length 206.494;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1971 {
	phases BN;
	from R1-12-47-2_node_313;
	name R1-12-47-2_ol_121;
	to R1-12-47-2_node_314;
	length 97.473;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1972 {
	phases BN;
	from R1-12-47-2_node_314;
	name R1-12-47-2_ol_122;
	to R1-12-47-2_node_315;
	length 202.052;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1975 {
	phases BCN;
	from R1-12-47-2_node_320;
	name R1-12-47-2_ol_123;
	to R1-12-47-2_node_218;
	length 113.500;
	configuration line_configuration:33;
	groupid Distribution_Line;
};

object overhead_line:1977 {
	phases BN;
	from R1-12-47-2_node_323;
	name R1-12-47-2_ol_124;
	to R1-12-47-2_node_117;
	length 173.400;
	configuration line_configuration:30;
	groupid Distribution_Line;
};

object overhead_line:1980 {
	phases BN;
	from R1-12-47-2_node_336;
	name R1-12-47-2_ol_125;
	to R1-12-47-2_node_100;
	length 176.600;
	configuration line_configuration:31;
	groupid Distribution_Line;
};

object overhead_line:1982 {
	phases AN;
	from R1-12-47-2_node_325;
	name R1-12-47-2_ol_126;
	to R1-12-47-2_node_329;
	length 292.255;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1983 {
	phases AN;
	from R1-12-47-2_node_326;
	name R1-12-47-2_ol_127;
	to R1-12-47-2_node_325;
	length 166.201;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1984 {
	phases AN;
	from R1-12-47-2_node_327;
	name R1-12-47-2_ol_128;
	to R1-12-47-2_node_326;
	length 136.208;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1985 {
	phases AN;
	from R1-12-47-2_node_328;
	name R1-12-47-2_ol_129;
	to R1-12-47-2_node_133;
	length 165.404;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1986 {
	phases AN;
	from R1-12-47-2_node_329;
	name R1-12-47-2_ol_130;
	to R1-12-47-2_node_328;
	length 192.523;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line:1987 {
	phases AN;
	from R1-12-47-2_node_330;
	name R1-12-47-2_ol_131;
	to R1-12-47-2_node_137;
	length 135.296;
	configuration line_configuration:44;
	groupid Distribution_Line;
};

object overhead_line_conductor:3 {
	groupid Distribution_Line;
	rating.summer.continuous 334.0;
	resistance 0.56300;
	geometric_mean_radius 0.00814 ft;
};

object overhead_line_conductor:4 {
	groupid Distribution_Line;
	rating.summer.continuous 149.0;
	resistance 1.50000;
	geometric_mean_radius 0.00663 ft;
};

object overhead_line_conductor:6 {
	groupid Distribution_Line;
	rating.summer.continuous 120.0;
	resistance 2.40970;
	geometric_mean_radius 0.00700 ft;
};

object overhead_line_conductor:7 {
	groupid Distribution_Line;
	rating.summer.continuous 197.0;
	resistance 1.51970;
	geometric_mean_radius 0.00883 ft;
};

object overhead_line_conductor:8 {
	groupid Distribution_Line;
	rating.summer.continuous 180.0;
	resistance 1.62570;
	geometric_mean_radius 0.00418 ft;
};

object overhead_line_conductor:9 {
	groupid Distribution_Line;
	rating.summer.continuous 230.0;
	resistance 0.95300;
	geometric_mean_radius 0.01203 ft;
};

object switch:2072 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-2_node_294;
	name R1-12-47-2_switch_1;
	to R1-12-47-2_node_1;
};

object switch:2073 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-2_node_54;
	name R1-12-47-2_switch_2;
	to R1-12-47-2_node_55;
};

object switch:2074 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-2_node_56;
	name R1-12-47-2_switch_3;
	to R1-12-47-2_node_293;
};

object switch:2075 {
	status CLOSED;
	phases ABCN;
	from R1-12-47-2_node_1;
	name R1-12-47-2_switch_4;
	to R1-12-47-2_node_333;
};

object transformer:1465 {
	phases AS;
	from R1-12-47-2_node_9;
	name R1-12-47-2_xfmr_1;
	to R1-12-47-2_tn_1;
	configuration transformer_configuration:1417;
	groupid Distribution_Trans;
};

object transformer:1466 {
	phases AS;
	from R1-12-47-2_node_10;
	name R1-12-47-2_xfmr_2;
	to R1-12-47-2_tn_2;
	configuration transformer_configuration:1418;
	groupid Distribution_Trans;
};

object transformer:1467 {
	phases AS;
	from R1-12-47-2_node_11;
	name R1-12-47-2_xfmr_3;
	to R1-12-47-2_tn_3;
	configuration transformer_configuration:1419;
	groupid Distribution_Trans;
};

object transformer:1468 {
	phases AS;
	from R1-12-47-2_node_12;
	name R1-12-47-2_xfmr_4;
	to R1-12-47-2_tn_4;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1469 {
	phases AS;
	from R1-12-47-2_node_13;
	name R1-12-47-2_xfmr_5;
	to R1-12-47-2_tn_5;
	configuration transformer_configuration:1421;
	groupid Distribution_Trans;
};

object transformer:1470 {
	phases AS;
	from R1-12-47-2_node_17;
	name R1-12-47-2_xfmr_6;
	to R1-12-47-2_tn_6;
	configuration transformer_configuration:1422;
	groupid Distribution_Trans;
};

object transformer:1471 {
	phases BS;
	from R1-12-47-2_node_17;
	name R1-12-47-2_xfmr_7;
	to R1-12-47-2_tn_7;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1472 {
	phases CS;
	from R1-12-47-2_node_17;
	name R1-12-47-2_xfmr_8;
	to R1-12-47-2_tn_8;
	configuration transformer_configuration:1452;
	groupid Distribution_Trans;
};

object transformer:1473 {
	phases AS;
	from R1-12-47-2_node_18;
	name R1-12-47-2_xfmr_9;
	to R1-12-47-2_tn_9;
	configuration transformer_configuration:1423;
	groupid Distribution_Trans;
};

object transformer:1474 {
	phases BS;
	from R1-12-47-2_node_18;
	name R1-12-47-2_xfmr_10;
	to R1-12-47-2_tn_10;
	configuration transformer_configuration:1436;
	groupid Distribution_Trans;
};

object transformer:1475 {
	phases CS;
	from R1-12-47-2_node_18;
	name R1-12-47-2_xfmr_11;
	to R1-12-47-2_tn_11;
	configuration transformer_configuration:1453;
	groupid Distribution_Trans;
};

object transformer:1476 {
	phases CS;
	from R1-12-47-2_node_19;
	name R1-12-47-2_xfmr_12;
	to R1-12-47-2_tn_12;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1477 {
	phases AS;
	from R1-12-47-2_node_21;
	name R1-12-47-2_xfmr_13;
	to R1-12-47-2_tn_13;
	configuration transformer_configuration:1424;
	groupid Distribution_Trans;
};

object transformer:1478 {
	phases BS;
	from R1-12-47-2_node_21;
	name R1-12-47-2_xfmr_14;
	to R1-12-47-2_tn_14;
	configuration transformer_configuration:1437;
	groupid Distribution_Trans;
};

object transformer:1479 {
	phases CS;
	from R1-12-47-2_node_21;
	name R1-12-47-2_xfmr_15;
	to R1-12-47-2_tn_15;
	configuration transformer_configuration:1455;
	groupid Distribution_Trans;
};

object transformer:1480 {
	phases BS;
	from R1-12-47-2_node_29;
	name R1-12-47-2_xfmr_16;
	to R1-12-47-2_tn_16;
	configuration transformer_configuration:1438;
	groupid Distribution_Trans;
};

object transformer:1481 {
	phases CS;
	from R1-12-47-2_node_29;
	name R1-12-47-2_xfmr_17;
	to R1-12-47-2_tn_17;
	configuration transformer_configuration:1456;
	groupid Distribution_Trans;
};

object transformer:1482 {
	phases BS;
	from R1-12-47-2_node_32;
	name R1-12-47-2_xfmr_18;
	to R1-12-47-2_tn_18;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1483 {
	phases CS;
	from R1-12-47-2_node_32;
	name R1-12-47-2_xfmr_19;
	to R1-12-47-2_tn_19;
	configuration transformer_configuration:1455;
	groupid Distribution_Trans;
};

object transformer:1484 {
	phases BS;
	from R1-12-47-2_node_33;
	name R1-12-47-2_xfmr_20;
	to R1-12-47-2_tn_20;
	configuration transformer_configuration:1437;
	groupid Distribution_Trans;
};

object transformer:1485 {
	phases CS;
	from R1-12-47-2_node_33;
	name R1-12-47-2_xfmr_21;
	to R1-12-47-2_tn_21;
	configuration transformer_configuration:1455;
	groupid Distribution_Trans;
};

object transformer:1486 {
	phases BS;
	from R1-12-47-2_node_34;
	name R1-12-47-2_xfmr_22;
	to R1-12-47-2_tn_22;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1487 {
	phases CS;
	from R1-12-47-2_node_35;
	name R1-12-47-2_xfmr_23;
	to R1-12-47-2_tn_23;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1488 {
	phases CS;
	from R1-12-47-2_node_36;
	name R1-12-47-2_xfmr_24;
	to R1-12-47-2_tn_24;
	configuration transformer_configuration:1456;
	groupid Distribution_Trans;
};

object transformer:1489 {
	phases CS;
	from R1-12-47-2_node_37;
	name R1-12-47-2_xfmr_25;
	to R1-12-47-2_tn_25;
	configuration transformer_configuration:1456;
	groupid Distribution_Trans;
};

object transformer:1490 {
	phases CS;
	from R1-12-47-2_node_38;
	name R1-12-47-2_xfmr_26;
	to R1-12-47-2_tn_26;
	configuration transformer_configuration:1456;
	groupid Distribution_Trans;
};

object transformer:1491 {
	phases CS;
	from R1-12-47-2_node_39;
	name R1-12-47-2_xfmr_27;
	to R1-12-47-2_tn_27;
	configuration transformer_configuration:1457;
	groupid Distribution_Trans;
};

object transformer:1492 {
	phases CS;
	from R1-12-47-2_node_40;
	name R1-12-47-2_xfmr_28;
	to R1-12-47-2_tn_28;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1493 {
	phases CS;
	from R1-12-47-2_node_43;
	name R1-12-47-2_xfmr_29;
	to R1-12-47-2_tn_29;
	configuration transformer_configuration:1457;
	groupid Distribution_Trans;
};

object transformer:1494 {
	phases CS;
	from R1-12-47-2_node_44;
	name R1-12-47-2_xfmr_30;
	to R1-12-47-2_tn_30;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1495 {
	phases CS;
	from R1-12-47-2_node_45;
	name R1-12-47-2_xfmr_31;
	to R1-12-47-2_tn_31;
	configuration transformer_configuration:1459;
	groupid Distribution_Trans;
};

object transformer:1496 {
	phases CS;
	from R1-12-47-2_node_46;
	name R1-12-47-2_xfmr_32;
	to R1-12-47-2_tn_32;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1497 {
	phases CS;
	from R1-12-47-2_node_47;
	name R1-12-47-2_xfmr_33;
	to R1-12-47-2_tn_33;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1498 {
	phases CS;
	from R1-12-47-2_node_48;
	name R1-12-47-2_xfmr_34;
	to R1-12-47-2_tn_34;
	configuration transformer_configuration:1456;
	groupid Distribution_Trans;
};

object transformer:1499 {
	phases CS;
	from R1-12-47-2_node_50;
	name R1-12-47-2_xfmr_35;
	to R1-12-47-2_tn_35;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1500 {
	phases CS;
	from R1-12-47-2_node_52;
	name R1-12-47-2_xfmr_36;
	to R1-12-47-2_tn_36;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1501 {
	phases CS;
	from R1-12-47-2_node_53;
	name R1-12-47-2_xfmr_37;
	to R1-12-47-2_tn_37;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1502 {
	phases BS;
	from R1-12-47-2_node_60;
	name R1-12-47-2_xfmr_38;
	to R1-12-47-2_tn_38;
	configuration transformer_configuration:1436;
	groupid Distribution_Trans;
};

object transformer:1503 {
	phases BS;
	from R1-12-47-2_node_64;
	name R1-12-47-2_xfmr_39;
	to R1-12-47-2_tn_39;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1504 {
	phases BS;
	from R1-12-47-2_node_296;
	name R1-12-47-2_xfmr_40;
	to R1-12-47-2_tn_40;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1505 {
	phases BS;
	from R1-12-47-2_node_66;
	name R1-12-47-2_xfmr_41;
	to R1-12-47-2_tn_41;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1506 {
	phases BS;
	from R1-12-47-2_node_67;
	name R1-12-47-2_xfmr_42;
	to R1-12-47-2_tn_42;
	configuration transformer_configuration:1440;
	groupid Distribution_Trans;
};

object transformer:1507 {
	phases BS;
	from R1-12-47-2_node_68;
	name R1-12-47-2_xfmr_43;
	to R1-12-47-2_tn_43;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1508 {
	phases BS;
	from R1-12-47-2_node_70;
	name R1-12-47-2_xfmr_44;
	to R1-12-47-2_tn_44;
	configuration transformer_configuration:1441;
	groupid Distribution_Trans;
};

object transformer:1509 {
	phases BS;
	from R1-12-47-2_node_71;
	name R1-12-47-2_xfmr_45;
	to R1-12-47-2_tn_45;
	configuration transformer_configuration:1436;
	groupid Distribution_Trans;
};

object transformer:1510 {
	phases BS;
	from R1-12-47-2_node_73;
	name R1-12-47-2_xfmr_46;
	to R1-12-47-2_tn_46;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1511 {
	phases BS;
	from R1-12-47-2_node_74;
	name R1-12-47-2_xfmr_47;
	to R1-12-47-2_tn_47;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1512 {
	phases BS;
	from R1-12-47-2_node_75;
	name R1-12-47-2_xfmr_48;
	to R1-12-47-2_tn_48;
	configuration transformer_configuration:1442;
	groupid Distribution_Trans;
};

object transformer:1513 {
	phases BS;
	from R1-12-47-2_node_76;
	name R1-12-47-2_xfmr_49;
	to R1-12-47-2_tn_49;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1514 {
	phases BS;
	from R1-12-47-2_node_77;
	name R1-12-47-2_xfmr_50;
	to R1-12-47-2_tn_50;
	configuration transformer_configuration:1436;
	groupid Distribution_Trans;
};

object transformer:1515 {
	phases BS;
	from R1-12-47-2_node_79;
	name R1-12-47-2_xfmr_51;
	to R1-12-47-2_tn_51;
	configuration transformer_configuration:1443;
	groupid Distribution_Trans;
};

object transformer:1516 {
	phases BS;
	from R1-12-47-2_node_82;
	name R1-12-47-2_xfmr_52;
	to R1-12-47-2_tn_52;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1517 {
	phases BS;
	from R1-12-47-2_node_83;
	name R1-12-47-2_xfmr_53;
	to R1-12-47-2_tn_53;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1518 {
	phases BS;
	from R1-12-47-2_node_87;
	name R1-12-47-2_xfmr_54;
	to R1-12-47-2_tn_54;
	configuration transformer_configuration:1443;
	groupid Distribution_Trans;
};

object transformer:1519 {
	phases BS;
	from R1-12-47-2_node_88;
	name R1-12-47-2_xfmr_55;
	to R1-12-47-2_tn_55;
	configuration transformer_configuration:1437;
	groupid Distribution_Trans;
};

object transformer:1520 {
	phases BS;
	from R1-12-47-2_node_90;
	name R1-12-47-2_xfmr_56;
	to R1-12-47-2_tn_56;
	configuration transformer_configuration:1437;
	groupid Distribution_Trans;
};

object transformer:1521 {
	phases BS;
	from R1-12-47-2_node_91;
	name R1-12-47-2_xfmr_57;
	to R1-12-47-2_tn_57;
	configuration transformer_configuration:1443;
	groupid Distribution_Trans;
};

object transformer:1522 {
	phases BS;
	from R1-12-47-2_node_92;
	name R1-12-47-2_xfmr_58;
	to R1-12-47-2_tn_58;
	configuration transformer_configuration:1443;
	groupid Distribution_Trans;
};

object transformer:1523 {
	phases BS;
	from R1-12-47-2_node_93;
	name R1-12-47-2_xfmr_59;
	to R1-12-47-2_tn_59;
	configuration transformer_configuration:1442;
	groupid Distribution_Trans;
};

object transformer:1524 {
	phases BS;
	from R1-12-47-2_node_94;
	name R1-12-47-2_xfmr_60;
	to R1-12-47-2_tn_60;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1525 {
	phases BS;
	from R1-12-47-2_node_95;
	name R1-12-47-2_xfmr_61;
	to R1-12-47-2_tn_61;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1526 {
	phases BS;
	from R1-12-47-2_node_96;
	name R1-12-47-2_xfmr_62;
	to R1-12-47-2_tn_62;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1527 {
	phases BS;
	from R1-12-47-2_node_97;
	name R1-12-47-2_xfmr_63;
	to R1-12-47-2_tn_63;
	configuration transformer_configuration:1442;
	groupid Distribution_Trans;
};

object transformer:1528 {
	phases BS;
	from R1-12-47-2_node_98;
	name R1-12-47-2_xfmr_64;
	to R1-12-47-2_tn_64;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1529 {
	phases BS;
	from R1-12-47-2_node_99;
	name R1-12-47-2_xfmr_65;
	to R1-12-47-2_tn_65;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1530 {
	phases BS;
	from R1-12-47-2_node_336;
	name R1-12-47-2_xfmr_66;
	to R1-12-47-2_tn_66;
	configuration transformer_configuration:1444;
	groupid Distribution_Trans;
};

object transformer:1531 {
	phases BS;
	from R1-12-47-2_node_102;
	name R1-12-47-2_xfmr_67;
	to R1-12-47-2_tn_67;
	configuration transformer_configuration:1443;
	groupid Distribution_Trans;
};

object transformer:1532 {
	phases BS;
	from R1-12-47-2_node_103;
	name R1-12-47-2_xfmr_68;
	to R1-12-47-2_tn_68;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1533 {
	phases BS;
	from R1-12-47-2_node_104;
	name R1-12-47-2_xfmr_69;
	to R1-12-47-2_tn_69;
	configuration transformer_configuration:1444;
	groupid Distribution_Trans;
};

object transformer:1534 {
	phases BS;
	from R1-12-47-2_node_105;
	name R1-12-47-2_xfmr_70;
	to R1-12-47-2_tn_70;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1535 {
	phases BS;
	from R1-12-47-2_node_106;
	name R1-12-47-2_xfmr_71;
	to R1-12-47-2_tn_71;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1536 {
	phases BS;
	from R1-12-47-2_node_337;
	name R1-12-47-2_xfmr_72;
	to R1-12-47-2_tn_72;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1537 {
	phases BS;
	from R1-12-47-2_node_107;
	name R1-12-47-2_xfmr_73;
	to R1-12-47-2_tn_73;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1538 {
	phases BS;
	from R1-12-47-2_node_108;
	name R1-12-47-2_xfmr_74;
	to R1-12-47-2_tn_74;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1539 {
	phases BS;
	from R1-12-47-2_node_109;
	name R1-12-47-2_xfmr_75;
	to R1-12-47-2_tn_75;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1540 {
	phases BS;
	from R1-12-47-2_node_110;
	name R1-12-47-2_xfmr_76;
	to R1-12-47-2_tn_76;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1541 {
	phases AS;
	from R1-12-47-2_node_111;
	name R1-12-47-2_xfmr_77;
	to R1-12-47-2_tn_77;
	configuration transformer_configuration:1425;
	groupid Distribution_Trans;
};

object transformer:1542 {
	phases BS;
	from R1-12-47-2_node_111;
	name R1-12-47-2_xfmr_78;
	to R1-12-47-2_tn_78;
	configuration transformer_configuration:1443;
	groupid Distribution_Trans;
};

object transformer:1543 {
	phases CS;
	from R1-12-47-2_node_111;
	name R1-12-47-2_xfmr_79;
	to R1-12-47-2_tn_79;
	configuration transformer_configuration:1453;
	groupid Distribution_Trans;
};

object transformer:1544 {
	phases AS;
	from R1-12-47-2_node_113;
	name R1-12-47-2_xfmr_80;
	to R1-12-47-2_tn_80;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1545 {
	phases AS;
	from R1-12-47-2_node_114;
	name R1-12-47-2_xfmr_81;
	to R1-12-47-2_tn_81;
	configuration transformer_configuration:1422;
	groupid Distribution_Trans;
};

object transformer:1546 {
	phases BS;
	from R1-12-47-2_node_114;
	name R1-12-47-2_xfmr_82;
	to R1-12-47-2_tn_82;
	configuration transformer_configuration:1445;
	groupid Distribution_Trans;
};

object transformer:1547 {
	phases CS;
	from R1-12-47-2_node_114;
	name R1-12-47-2_xfmr_83;
	to R1-12-47-2_tn_83;
	configuration transformer_configuration:1452;
	groupid Distribution_Trans;
};

object transformer:1548 {
	phases AS;
	from R1-12-47-2_node_115;
	name R1-12-47-2_xfmr_84;
	to R1-12-47-2_tn_84;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1549 {
	phases AS;
	from R1-12-47-2_node_116;
	name R1-12-47-2_xfmr_85;
	to R1-12-47-2_tn_85;
	configuration transformer_configuration:1425;
	groupid Distribution_Trans;
};

object transformer:1550 {
	phases BS;
	from R1-12-47-2_node_116;
	name R1-12-47-2_xfmr_86;
	to R1-12-47-2_tn_86;
	configuration transformer_configuration:1443;
	groupid Distribution_Trans;
};

object transformer:1551 {
	phases CS;
	from R1-12-47-2_node_116;
	name R1-12-47-2_xfmr_87;
	to R1-12-47-2_tn_87;
	configuration transformer_configuration:1453;
	groupid Distribution_Trans;
};

object transformer:1552 {
	phases BS;
	from R1-12-47-2_node_323;
	name R1-12-47-2_xfmr_88;
	to R1-12-47-2_tn_88;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1553 {
	phases AS;
	from R1-12-47-2_node_118;
	name R1-12-47-2_xfmr_89;
	to R1-12-47-2_tn_89;
	configuration transformer_configuration:1422;
	groupid Distribution_Trans;
};

object transformer:1554 {
	phases BS;
	from R1-12-47-2_node_118;
	name R1-12-47-2_xfmr_90;
	to R1-12-47-2_tn_90;
	configuration transformer_configuration:1445;
	groupid Distribution_Trans;
};

object transformer:1555 {
	phases CS;
	from R1-12-47-2_node_118;
	name R1-12-47-2_xfmr_91;
	to R1-12-47-2_tn_91;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1556 {
	phases AS;
	from R1-12-47-2_node_119;
	name R1-12-47-2_xfmr_92;
	to R1-12-47-2_tn_92;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1557 {
	phases BS;
	from R1-12-47-2_node_119;
	name R1-12-47-2_xfmr_93;
	to R1-12-47-2_tn_93;
	configuration transformer_configuration:1446;
	groupid Distribution_Trans;
};

object transformer:1558 {
	phases AS;
	from R1-12-47-2_node_120;
	name R1-12-47-2_xfmr_94;
	to R1-12-47-2_tn_94;
	configuration transformer_configuration:1427;
	groupid Distribution_Trans;
};

object transformer:1559 {
	phases BS;
	from R1-12-47-2_node_120;
	name R1-12-47-2_xfmr_95;
	to R1-12-47-2_tn_95;
	configuration transformer_configuration:1447;
	groupid Distribution_Trans;
};

object transformer:1560 {
	phases AS;
	from R1-12-47-2_node_121;
	name R1-12-47-2_xfmr_96;
	to R1-12-47-2_tn_96;
	configuration transformer_configuration:1428;
	groupid Distribution_Trans;
};

object transformer:1561 {
	phases BS;
	from R1-12-47-2_node_121;
	name R1-12-47-2_xfmr_97;
	to R1-12-47-2_tn_97;
	configuration transformer_configuration:1438;
	groupid Distribution_Trans;
};

object transformer:1562 {
	phases BS;
	from R1-12-47-2_node_122;
	name R1-12-47-2_xfmr_98;
	to R1-12-47-2_tn_98;
	configuration transformer_configuration:1442;
	groupid Distribution_Trans;
};

object transformer:1563 {
	phases AS;
	from R1-12-47-2_node_124;
	name R1-12-47-2_xfmr_99;
	to R1-12-47-2_tn_99;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1564 {
	phases BS;
	from R1-12-47-2_node_124;
	name R1-12-47-2_xfmr_100;
	to R1-12-47-2_tn_100;
	configuration transformer_configuration:1446;
	groupid Distribution_Trans;
};

object transformer:1565 {
	phases AS;
	from R1-12-47-2_node_125;
	name R1-12-47-2_xfmr_101;
	to R1-12-47-2_tn_101;
	configuration transformer_configuration:1429;
	groupid Distribution_Trans;
};

object transformer:1566 {
	phases BS;
	from R1-12-47-2_node_125;
	name R1-12-47-2_xfmr_102;
	to R1-12-47-2_tn_102;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1567 {
	phases AS;
	from R1-12-47-2_node_126;
	name R1-12-47-2_xfmr_103;
	to R1-12-47-2_tn_103;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1568 {
	phases AS;
	from R1-12-47-2_node_127;
	name R1-12-47-2_xfmr_104;
	to R1-12-47-2_tn_104;
	configuration transformer_configuration:1430;
	groupid Distribution_Trans;
};

object transformer:1569 {
	phases AS;
	from R1-12-47-2_node_129;
	name R1-12-47-2_xfmr_105;
	to R1-12-47-2_tn_105;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1570 {
	phases AS;
	from R1-12-47-2_node_130;
	name R1-12-47-2_xfmr_106;
	to R1-12-47-2_tn_106;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1571 {
	phases AS;
	from R1-12-47-2_node_131;
	name R1-12-47-2_xfmr_107;
	to R1-12-47-2_tn_107;
	configuration transformer_configuration:1419;
	groupid Distribution_Trans;
};

object transformer:1572 {
	phases AS;
	from R1-12-47-2_node_327;
	name R1-12-47-2_xfmr_108;
	to R1-12-47-2_tn_108;
	configuration transformer_configuration:1419;
	groupid Distribution_Trans;
};

object transformer:1573 {
	phases AS;
	from R1-12-47-2_node_134;
	name R1-12-47-2_xfmr_109;
	to R1-12-47-2_tn_109;
	configuration transformer_configuration:1417;
	groupid Distribution_Trans;
};

object transformer:1574 {
	phases AS;
	from R1-12-47-2_node_135;
	name R1-12-47-2_xfmr_110;
	to R1-12-47-2_tn_110;
	configuration transformer_configuration:1431;
	groupid Distribution_Trans;
};

object transformer:1575 {
	phases AS;
	from R1-12-47-2_node_301;
	name R1-12-47-2_xfmr_111;
	to R1-12-47-2_tn_111;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1576 {
	phases AS;
	from R1-12-47-2_node_330;
	name R1-12-47-2_xfmr_112;
	to R1-12-47-2_tn_112;
	configuration transformer_configuration:1432;
	groupid Distribution_Trans;
};

object transformer:1577 {
	phases AS;
	from R1-12-47-2_node_138;
	name R1-12-47-2_xfmr_113;
	to R1-12-47-2_tn_113;
	configuration transformer_configuration:1432;
	groupid Distribution_Trans;
};

object transformer:1578 {
	phases AS;
	from R1-12-47-2_node_139;
	name R1-12-47-2_xfmr_114;
	to R1-12-47-2_tn_114;
	configuration transformer_configuration:1424;
	groupid Distribution_Trans;
};

object transformer:1579 {
	phases AS;
	from R1-12-47-2_node_140;
	name R1-12-47-2_xfmr_115;
	to R1-12-47-2_tn_115;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1580 {
	phases AS;
	from R1-12-47-2_node_141;
	name R1-12-47-2_xfmr_116;
	to R1-12-47-2_tn_116;
	configuration transformer_configuration:1433;
	groupid Distribution_Trans;
};

object transformer:1581 {
	phases AS;
	from R1-12-47-2_node_142;
	name R1-12-47-2_xfmr_117;
	to R1-12-47-2_tn_117;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1582 {
	phases AS;
	from R1-12-47-2_node_143;
	name R1-12-47-2_xfmr_118;
	to R1-12-47-2_tn_118;
	configuration transformer_configuration:1433;
	groupid Distribution_Trans;
};

object transformer:1583 {
	phases AS;
	from R1-12-47-2_node_144;
	name R1-12-47-2_xfmr_119;
	to R1-12-47-2_tn_119;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1584 {
	phases AS;
	from R1-12-47-2_node_145;
	name R1-12-47-2_xfmr_120;
	to R1-12-47-2_tn_120;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1585 {
	phases AS;
	from R1-12-47-2_node_146;
	name R1-12-47-2_xfmr_121;
	to R1-12-47-2_tn_121;
	configuration transformer_configuration:1432;
	groupid Distribution_Trans;
};

object transformer:1586 {
	phases AS;
	from R1-12-47-2_node_147;
	name R1-12-47-2_xfmr_122;
	to R1-12-47-2_tn_122;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1587 {
	phases AS;
	from R1-12-47-2_node_148;
	name R1-12-47-2_xfmr_123;
	to R1-12-47-2_tn_123;
	configuration transformer_configuration:1428;
	groupid Distribution_Trans;
};

object transformer:1588 {
	phases AS;
	from R1-12-47-2_node_308;
	name R1-12-47-2_xfmr_124;
	to R1-12-47-2_tn_124;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1589 {
	phases AS;
	from R1-12-47-2_node_151;
	name R1-12-47-2_xfmr_125;
	to R1-12-47-2_tn_125;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1590 {
	phases AS;
	from R1-12-47-2_node_153;
	name R1-12-47-2_xfmr_126;
	to R1-12-47-2_tn_126;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1591 {
	phases AS;
	from R1-12-47-2_node_154;
	name R1-12-47-2_xfmr_127;
	to R1-12-47-2_tn_127;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1592 {
	phases AS;
	from R1-12-47-2_node_156;
	name R1-12-47-2_xfmr_128;
	to R1-12-47-2_tn_128;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1593 {
	phases AS;
	from R1-12-47-2_node_157;
	name R1-12-47-2_xfmr_129;
	to R1-12-47-2_tn_129;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1594 {
	phases AS;
	from R1-12-47-2_node_158;
	name R1-12-47-2_xfmr_130;
	to R1-12-47-2_tn_130;
	configuration transformer_configuration:1417;
	groupid Distribution_Trans;
};

object transformer:1595 {
	phases AS;
	from R1-12-47-2_node_159;
	name R1-12-47-2_xfmr_131;
	to R1-12-47-2_tn_131;
	configuration transformer_configuration:1419;
	groupid Distribution_Trans;
};

object transformer:1596 {
	phases AS;
	from R1-12-47-2_node_160;
	name R1-12-47-2_xfmr_132;
	to R1-12-47-2_tn_132;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1597 {
	phases AS;
	from R1-12-47-2_node_161;
	name R1-12-47-2_xfmr_133;
	to R1-12-47-2_tn_133;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1598 {
	phases AS;
	from R1-12-47-2_node_162;
	name R1-12-47-2_xfmr_134;
	to R1-12-47-2_tn_134;
	configuration transformer_configuration:1429;
	groupid Distribution_Trans;
};

object transformer:1599 {
	phases AS;
	from R1-12-47-2_node_163;
	name R1-12-47-2_xfmr_135;
	to R1-12-47-2_tn_135;
	configuration transformer_configuration:1434;
	groupid Distribution_Trans;
};

object transformer:1600 {
	phases CS;
	from R1-12-47-2_node_164;
	name R1-12-47-2_xfmr_136;
	to R1-12-47-2_tn_136;
	configuration transformer_configuration:1460;
	groupid Distribution_Trans;
};

object transformer:1601 {
	phases CS;
	from R1-12-47-2_node_165;
	name R1-12-47-2_xfmr_137;
	to R1-12-47-2_tn_137;
	configuration transformer_configuration:1455;
	groupid Distribution_Trans;
};

object transformer:1602 {
	phases CS;
	from R1-12-47-2_node_166;
	name R1-12-47-2_xfmr_138;
	to R1-12-47-2_tn_138;
	configuration transformer_configuration:1455;
	groupid Distribution_Trans;
};

object transformer:1603 {
	phases CS;
	from R1-12-47-2_node_167;
	name R1-12-47-2_xfmr_139;
	to R1-12-47-2_tn_139;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1604 {
	phases CS;
	from R1-12-47-2_node_169;
	name R1-12-47-2_xfmr_140;
	to R1-12-47-2_tn_140;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1605 {
	phases CS;
	from R1-12-47-2_node_170;
	name R1-12-47-2_xfmr_141;
	to R1-12-47-2_tn_141;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1606 {
	phases CS;
	from R1-12-47-2_node_172;
	name R1-12-47-2_xfmr_142;
	to R1-12-47-2_tn_142;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1607 {
	phases CS;
	from R1-12-47-2_node_174;
	name R1-12-47-2_xfmr_143;
	to R1-12-47-2_tn_143;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1608 {
	phases CS;
	from R1-12-47-2_node_175;
	name R1-12-47-2_xfmr_144;
	to R1-12-47-2_tn_144;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1609 {
	phases CS;
	from R1-12-47-2_node_177;
	name R1-12-47-2_xfmr_145;
	to R1-12-47-2_tn_145;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1610 {
	phases CS;
	from R1-12-47-2_node_178;
	name R1-12-47-2_xfmr_146;
	to R1-12-47-2_tn_146;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1611 {
	phases CS;
	from R1-12-47-2_node_180;
	name R1-12-47-2_xfmr_147;
	to R1-12-47-2_tn_147;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1612 {
	phases CS;
	from R1-12-47-2_node_181;
	name R1-12-47-2_xfmr_148;
	to R1-12-47-2_tn_148;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1613 {
	phases CS;
	from R1-12-47-2_node_182;
	name R1-12-47-2_xfmr_149;
	to R1-12-47-2_tn_149;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1614 {
	phases AS;
	from R1-12-47-2_node_183;
	name R1-12-47-2_xfmr_150;
	to R1-12-47-2_tn_150;
	configuration transformer_configuration:1428;
	groupid Distribution_Trans;
};

object transformer:1615 {
	phases BS;
	from R1-12-47-2_node_183;
	name R1-12-47-2_xfmr_151;
	to R1-12-47-2_tn_151;
	configuration transformer_configuration:1438;
	groupid Distribution_Trans;
};

object transformer:1616 {
	phases CS;
	from R1-12-47-2_node_183;
	name R1-12-47-2_xfmr_152;
	to R1-12-47-2_tn_152;
	configuration transformer_configuration:1453;
	groupid Distribution_Trans;
};

object transformer:1617 {
	phases BS;
	from R1-12-47-2_node_334;
	name R1-12-47-2_xfmr_153;
	to R1-12-47-2_tn_153;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1618 {
	phases CS;
	from R1-12-47-2_node_186;
	name R1-12-47-2_xfmr_154;
	to R1-12-47-2_tn_154;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1619 {
	phases BS;
	from R1-12-47-2_node_187;
	name R1-12-47-2_xfmr_155;
	to R1-12-47-2_tn_155;
	configuration transformer_configuration:1446;
	groupid Distribution_Trans;
};

object transformer:1620 {
	phases CS;
	from R1-12-47-2_node_187;
	name R1-12-47-2_xfmr_156;
	to R1-12-47-2_tn_156;
	configuration transformer_configuration:1461;
	groupid Distribution_Trans;
};

object transformer:1621 {
	phases CS;
	from R1-12-47-2_node_188;
	name R1-12-47-2_xfmr_157;
	to R1-12-47-2_tn_157;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1622 {
	phases BS;
	from R1-12-47-2_node_189;
	name R1-12-47-2_xfmr_158;
	to R1-12-47-2_tn_158;
	configuration transformer_configuration:1438;
	groupid Distribution_Trans;
};

object transformer:1623 {
	phases CS;
	from R1-12-47-2_node_189;
	name R1-12-47-2_xfmr_159;
	to R1-12-47-2_tn_159;
	configuration transformer_configuration:1456;
	groupid Distribution_Trans;
};

object transformer:1624 {
	phases CS;
	from R1-12-47-2_node_191;
	name R1-12-47-2_xfmr_160;
	to R1-12-47-2_tn_160;
	configuration transformer_configuration:1462;
	groupid Distribution_Trans;
};

object transformer:1625 {
	phases CS;
	from R1-12-47-2_node_193;
	name R1-12-47-2_xfmr_161;
	to R1-12-47-2_tn_161;
	configuration transformer_configuration:1457;
	groupid Distribution_Trans;
};

object transformer:1626 {
	phases CS;
	from R1-12-47-2_node_194;
	name R1-12-47-2_xfmr_162;
	to R1-12-47-2_tn_162;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1627 {
	phases CS;
	from R1-12-47-2_node_195;
	name R1-12-47-2_xfmr_163;
	to R1-12-47-2_tn_163;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1628 {
	phases CS;
	from R1-12-47-2_node_197;
	name R1-12-47-2_xfmr_164;
	to R1-12-47-2_tn_164;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1629 {
	phases CS;
	from R1-12-47-2_node_198;
	name R1-12-47-2_xfmr_165;
	to R1-12-47-2_tn_165;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1630 {
	phases CS;
	from R1-12-47-2_node_199;
	name R1-12-47-2_xfmr_166;
	to R1-12-47-2_tn_166;
	configuration transformer_configuration:1462;
	groupid Distribution_Trans;
};

object transformer:1631 {
	phases CS;
	from R1-12-47-2_node_306;
	name R1-12-47-2_xfmr_167;
	to R1-12-47-2_tn_167;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1632 {
	phases CS;
	from R1-12-47-2_node_201;
	name R1-12-47-2_xfmr_168;
	to R1-12-47-2_tn_168;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1633 {
	phases CS;
	from R1-12-47-2_node_202;
	name R1-12-47-2_xfmr_169;
	to R1-12-47-2_tn_169;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1634 {
	phases CS;
	from R1-12-47-2_node_204;
	name R1-12-47-2_xfmr_170;
	to R1-12-47-2_tn_170;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1635 {
	phases CS;
	from R1-12-47-2_node_206;
	name R1-12-47-2_xfmr_171;
	to R1-12-47-2_tn_171;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1636 {
	phases BS;
	from R1-12-47-2_node_209;
	name R1-12-47-2_xfmr_172;
	to R1-12-47-2_tn_172;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1637 {
	phases CS;
	from R1-12-47-2_node_212;
	name R1-12-47-2_xfmr_173;
	to R1-12-47-2_tn_173;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1638 {
	phases CS;
	from R1-12-47-2_node_213;
	name R1-12-47-2_xfmr_174;
	to R1-12-47-2_tn_174;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1639 {
	phases CS;
	from R1-12-47-2_node_214;
	name R1-12-47-2_xfmr_175;
	to R1-12-47-2_tn_175;
	configuration transformer_configuration:1462;
	groupid Distribution_Trans;
};

object transformer:1640 {
	phases BS;
	from R1-12-47-2_node_216;
	name R1-12-47-2_xfmr_176;
	to R1-12-47-2_tn_176;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1641 {
	phases CS;
	from R1-12-47-2_node_216;
	name R1-12-47-2_xfmr_177;
	to R1-12-47-2_tn_177;
	configuration transformer_configuration:1452;
	groupid Distribution_Trans;
};

object transformer:1642 {
	phases CS;
	from R1-12-47-2_node_335;
	name R1-12-47-2_xfmr_178;
	to R1-12-47-2_tn_178;
	configuration transformer_configuration:1459;
	groupid Distribution_Trans;
};

object transformer:1643 {
	phases BS;
	from R1-12-47-2_node_219;
	name R1-12-47-2_xfmr_179;
	to R1-12-47-2_tn_179;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1644 {
	phases BS;
	from R1-12-47-2_node_220;
	name R1-12-47-2_xfmr_180;
	to R1-12-47-2_tn_180;
	configuration transformer_configuration:1438;
	groupid Distribution_Trans;
};

object transformer:1645 {
	phases CS;
	from R1-12-47-2_node_220;
	name R1-12-47-2_xfmr_181;
	to R1-12-47-2_tn_181;
	configuration transformer_configuration:1456;
	groupid Distribution_Trans;
};

object transformer:1646 {
	phases BS;
	from R1-12-47-2_node_225;
	name R1-12-47-2_xfmr_182;
	to R1-12-47-2_tn_182;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1647 {
	phases BS;
	from R1-12-47-2_node_226;
	name R1-12-47-2_xfmr_183;
	to R1-12-47-2_tn_183;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1648 {
	phases BS;
	from R1-12-47-2_node_227;
	name R1-12-47-2_xfmr_184;
	to R1-12-47-2_tn_184;
	configuration transformer_configuration:1436;
	groupid Distribution_Trans;
};

object transformer:1649 {
	phases BS;
	from R1-12-47-2_node_228;
	name R1-12-47-2_xfmr_185;
	to R1-12-47-2_tn_185;
	configuration transformer_configuration:1448;
	groupid Distribution_Trans;
};

object transformer:1650 {
	phases BS;
	from R1-12-47-2_node_229;
	name R1-12-47-2_xfmr_186;
	to R1-12-47-2_tn_186;
	configuration transformer_configuration:1445;
	groupid Distribution_Trans;
};

object transformer:1651 {
	phases BS;
	from R1-12-47-2_node_230;
	name R1-12-47-2_xfmr_187;
	to R1-12-47-2_tn_187;
	configuration transformer_configuration:1445;
	groupid Distribution_Trans;
};

object transformer:1652 {
	phases BS;
	from R1-12-47-2_node_233;
	name R1-12-47-2_xfmr_188;
	to R1-12-47-2_tn_188;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1653 {
	phases BS;
	from R1-12-47-2_node_236;
	name R1-12-47-2_xfmr_189;
	to R1-12-47-2_tn_189;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1654 {
	phases BS;
	from R1-12-47-2_node_237;
	name R1-12-47-2_xfmr_190;
	to R1-12-47-2_tn_190;
	configuration transformer_configuration:1446;
	groupid Distribution_Trans;
};

object transformer:1655 {
	phases CS;
	from R1-12-47-2_node_237;
	name R1-12-47-2_xfmr_191;
	to R1-12-47-2_tn_191;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1656 {
	phases CS;
	from R1-12-47-2_node_239;
	name R1-12-47-2_xfmr_192;
	to R1-12-47-2_tn_192;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1657 {
	phases CS;
	from R1-12-47-2_node_240;
	name R1-12-47-2_xfmr_193;
	to R1-12-47-2_tn_193;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1658 {
	phases BS;
	from R1-12-47-2_node_241;
	name R1-12-47-2_xfmr_194;
	to R1-12-47-2_tn_194;
	configuration transformer_configuration:1446;
	groupid Distribution_Trans;
};

object transformer:1659 {
	phases CS;
	from R1-12-47-2_node_241;
	name R1-12-47-2_xfmr_195;
	to R1-12-47-2_tn_195;
	configuration transformer_configuration:1463;
	groupid Distribution_Trans;
};

object transformer:1660 {
	phases CS;
	from R1-12-47-2_node_242;
	name R1-12-47-2_xfmr_196;
	to R1-12-47-2_tn_196;
	configuration transformer_configuration:1464;
	groupid Distribution_Trans;
};

object transformer:1661 {
	phases CS;
	from R1-12-47-2_node_244;
	name R1-12-47-2_xfmr_197;
	to R1-12-47-2_tn_197;
	configuration transformer_configuration:1462;
	groupid Distribution_Trans;
};

object transformer:1662 {
	phases CS;
	from R1-12-47-2_node_245;
	name R1-12-47-2_xfmr_198;
	to R1-12-47-2_tn_198;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1663 {
	phases CS;
	from R1-12-47-2_node_246;
	name R1-12-47-2_xfmr_199;
	to R1-12-47-2_tn_199;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1664 {
	phases CS;
	from R1-12-47-2_node_248;
	name R1-12-47-2_xfmr_200;
	to R1-12-47-2_tn_200;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1665 {
	phases CS;
	from R1-12-47-2_node_249;
	name R1-12-47-2_xfmr_201;
	to R1-12-47-2_tn_201;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1666 {
	phases CS;
	from R1-12-47-2_node_252;
	name R1-12-47-2_xfmr_202;
	to R1-12-47-2_tn_202;
	configuration transformer_configuration:1454;
	groupid Distribution_Trans;
};

object transformer:1667 {
	phases BS;
	from R1-12-47-2_node_255;
	name R1-12-47-2_xfmr_203;
	to R1-12-47-2_tn_203;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1668 {
	phases BS;
	from R1-12-47-2_node_256;
	name R1-12-47-2_xfmr_204;
	to R1-12-47-2_tn_204;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1669 {
	phases BS;
	from R1-12-47-2_node_257;
	name R1-12-47-2_xfmr_205;
	to R1-12-47-2_tn_205;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1670 {
	phases BS;
	from R1-12-47-2_node_258;
	name R1-12-47-2_xfmr_206;
	to R1-12-47-2_tn_206;
	configuration transformer_configuration:1446;
	groupid Distribution_Trans;
};

object transformer:1671 {
	phases CS;
	from R1-12-47-2_node_258;
	name R1-12-47-2_xfmr_207;
	to R1-12-47-2_tn_207;
	configuration transformer_configuration:1459;
	groupid Distribution_Trans;
};

object transformer:1672 {
	phases BS;
	from R1-12-47-2_node_261;
	name R1-12-47-2_xfmr_208;
	to R1-12-47-2_tn_208;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1673 {
	phases BS;
	from R1-12-47-2_node_262;
	name R1-12-47-2_xfmr_209;
	to R1-12-47-2_tn_209;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1674 {
	phases BS;
	from R1-12-47-2_node_265;
	name R1-12-47-2_xfmr_210;
	to R1-12-47-2_tn_210;
	configuration transformer_configuration:1438;
	groupid Distribution_Trans;
};

object transformer:1675 {
	phases CS;
	from R1-12-47-2_node_265;
	name R1-12-47-2_xfmr_211;
	to R1-12-47-2_tn_211;
	configuration transformer_configuration:1456;
	groupid Distribution_Trans;
};

object transformer:1676 {
	phases CS;
	from R1-12-47-2_node_268;
	name R1-12-47-2_xfmr_212;
	to R1-12-47-2_tn_212;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1677 {
	phases CS;
	from R1-12-47-2_node_270;
	name R1-12-47-2_xfmr_213;
	to R1-12-47-2_tn_213;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1678 {
	phases BS;
	from R1-12-47-2_node_273;
	name R1-12-47-2_xfmr_214;
	to R1-12-47-2_tn_214;
	configuration transformer_configuration:1449;
	groupid Distribution_Trans;
};

object transformer:1679 {
	phases BS;
	from R1-12-47-2_node_274;
	name R1-12-47-2_xfmr_215;
	to R1-12-47-2_tn_215;
	configuration transformer_configuration:1445;
	groupid Distribution_Trans;
};

object transformer:1680 {
	phases BS;
	from R1-12-47-2_node_275;
	name R1-12-47-2_xfmr_216;
	to R1-12-47-2_tn_216;
	configuration transformer_configuration:1440;
	groupid Distribution_Trans;
};

object transformer:1681 {
	phases BS;
	from R1-12-47-2_node_277;
	name R1-12-47-2_xfmr_217;
	to R1-12-47-2_tn_217;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1682 {
	phases BS;
	from R1-12-47-2_node_280;
	name R1-12-47-2_xfmr_218;
	to R1-12-47-2_tn_218;
	configuration transformer_configuration:1445;
	groupid Distribution_Trans;
};

object transformer:1683 {
	phases BS;
	from R1-12-47-2_node_282;
	name R1-12-47-2_xfmr_219;
	to R1-12-47-2_tn_219;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1684 {
	phases BS;
	from R1-12-47-2_node_285;
	name R1-12-47-2_xfmr_220;
	to R1-12-47-2_tn_220;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1685 {
	phases BS;
	from R1-12-47-2_node_286;
	name R1-12-47-2_xfmr_221;
	to R1-12-47-2_tn_221;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1686 {
	phases BS;
	from R1-12-47-2_node_287;
	name R1-12-47-2_xfmr_222;
	to R1-12-47-2_tn_222;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1687 {
	phases BS;
	from R1-12-47-2_node_288;
	name R1-12-47-2_xfmr_223;
	to R1-12-47-2_tn_223;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1688 {
	phases BS;
	from R1-12-47-2_node_289;
	name R1-12-47-2_xfmr_224;
	to R1-12-47-2_tn_224;
	configuration transformer_configuration:1448;
	groupid Distribution_Trans;
};

object transformer:1689 {
	phases BS;
	from R1-12-47-2_node_290;
	name R1-12-47-2_xfmr_225;
	to R1-12-47-2_tn_225;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1690 {
	phases BS;
	from R1-12-47-2_node_291;
	name R1-12-47-2_xfmr_226;
	to R1-12-47-2_tn_226;
	configuration transformer_configuration:1440;
	groupid Distribution_Trans;
};

object transformer:1691 {
	phases BS;
	from R1-12-47-2_node_292;
	name R1-12-47-2_xfmr_227;
	to R1-12-47-2_tn_227;
	configuration transformer_configuration:1450;
	groupid Distribution_Trans;
};

object transformer:1692 {
	phases BS;
	from R1-12-47-2_node_295;
	name R1-12-47-2_xfmr_228;
	to R1-12-47-2_tn_228;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1693 {
	phases BS;
	from R1-12-47-2_node_297;
	name R1-12-47-2_xfmr_229;
	to R1-12-47-2_tn_229;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1694 {
	phases AS;
	from R1-12-47-2_node_302;
	name R1-12-47-2_xfmr_230;
	to R1-12-47-2_tn_230;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1695 {
	phases AS;
	from R1-12-47-2_node_303;
	name R1-12-47-2_xfmr_231;
	to R1-12-47-2_tn_231;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1696 {
	phases AS;
	from R1-12-47-2_node_304;
	name R1-12-47-2_xfmr_232;
	to R1-12-47-2_tn_232;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1697 {
	phases AS;
	from R1-12-47-2_node_305;
	name R1-12-47-2_xfmr_233;
	to R1-12-47-2_tn_233;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1698 {
	phases BS;
	from R1-12-47-2_node_307;
	name R1-12-47-2_xfmr_234;
	to R1-12-47-2_tn_234;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1699 {
	phases AS;
	from R1-12-47-2_node_149;
	name R1-12-47-2_xfmr_235;
	to R1-12-47-2_tn_235;
	configuration transformer_configuration:1429;
	groupid Distribution_Trans;
};

object transformer:1700 {
	phases AS;
	from R1-12-47-2_node_309;
	name R1-12-47-2_xfmr_236;
	to R1-12-47-2_tn_236;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1701 {
	phases BS;
	from R1-12-47-2_node_260;
	name R1-12-47-2_xfmr_237;
	to R1-12-47-2_tn_237;
	configuration transformer_configuration:1437;
	groupid Distribution_Trans;
};

object transformer:1702 {
	phases BS;
	from R1-12-47-2_node_311;
	name R1-12-47-2_xfmr_238;
	to R1-12-47-2_tn_238;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1703 {
	phases BS;
	from R1-12-47-2_node_312;
	name R1-12-47-2_xfmr_239;
	to R1-12-47-2_tn_239;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1704 {
	phases BS;
	from R1-12-47-2_node_316;
	name R1-12-47-2_xfmr_240;
	to R1-12-47-2_tn_240;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1705 {
	phases AS;
	from R1-12-47-2_node_317;
	name R1-12-47-2_xfmr_241;
	to R1-12-47-2_tn_241;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1706 {
	phases BS;
	from R1-12-47-2_node_318;
	name R1-12-47-2_xfmr_242;
	to R1-12-47-2_tn_242;
	configuration transformer_configuration:1435;
	groupid Distribution_Trans;
};

object transformer:1707 {
	phases BS;
	from R1-12-47-2_node_319;
	name R1-12-47-2_xfmr_243;
	to R1-12-47-2_tn_243;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1708 {
	phases BS;
	from R1-12-47-2_node_218;
	name R1-12-47-2_xfmr_244;
	to R1-12-47-2_tn_244;
	configuration transformer_configuration:1451;
	groupid Distribution_Trans;
};

object transformer:1709 {
	phases CS;
	from R1-12-47-2_node_218;
	name R1-12-47-2_xfmr_245;
	to R1-12-47-2_tn_245;
	configuration transformer_configuration:1456;
	groupid Distribution_Trans;
};

object transformer:1710 {
	phases BS;
	from R1-12-47-2_node_321;
	name R1-12-47-2_xfmr_246;
	to R1-12-47-2_tn_246;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1711 {
	phases AS;
	from R1-12-47-2_node_322;
	name R1-12-47-2_xfmr_247;
	to R1-12-47-2_tn_247;
	configuration transformer_configuration:1426;
	groupid Distribution_Trans;
};

object transformer:1712 {
	phases BS;
	from R1-12-47-2_node_117;
	name R1-12-47-2_xfmr_248;
	to R1-12-47-2_tn_248;
	configuration transformer_configuration:1439;
	groupid Distribution_Trans;
};

object transformer:1713 {
	phases CS;
	from R1-12-47-2_node_324;
	name R1-12-47-2_xfmr_249;
	to R1-12-47-2_tn_249;
	configuration transformer_configuration:1458;
	groupid Distribution_Trans;
};

object transformer:1714 {
	phases BS;
	from R1-12-47-2_node_100;
	name R1-12-47-2_xfmr_250;
	to R1-12-47-2_tn_250;
	configuration transformer_configuration:1442;
	groupid Distribution_Trans;
};

object transformer:1715 {
	phases AS;
	from R1-12-47-2_node_331;
	name R1-12-47-2_xfmr_251;
	to R1-12-47-2_tn_251;
	configuration transformer_configuration:1420;
	groupid Distribution_Trans;
};

object transformer:1727 {
	phases ABCN;
	from R1-12-47-2_node_5;
	name R1-12-47-2_xfmr_252;
	to R1-12-47-2_meter_1;
	configuration transformer_configuration:1716;
	groupid Distribution_Trans;
};

object transformer:1728 {
	phases ABCN;
	from R1-12-47-2_node_6;
	name R1-12-47-2_xfmr_253;
	to R1-12-47-2_meter_2;
	configuration transformer_configuration:1717;
	groupid Distribution_Trans;
};

object transformer:1729 {
	phases ABCN;
	from R1-12-47-2_node_7;
	name R1-12-47-2_xfmr_254;
	to R1-12-47-2_meter_3;
	configuration transformer_configuration:1718;
	groupid Distribution_Trans;
};

object transformer:1730 {
	phases AN;
	from R1-12-47-2_node_8;
	name R1-12-47-2_xfmr_255;
	to R1-12-47-2_meter_4;
	configuration transformer_configuration:1719;
	groupid Distribution_Trans;
};

object transformer:1731 {
	phases AN;
	from R1-12-47-2_node_14;
	name R1-12-47-2_xfmr_256;
	to R1-12-47-2_meter_5;
	configuration transformer_configuration:1720;
	groupid Distribution_Trans;
};

object transformer:1732 {
	phases AN;
	from R1-12-47-2_node_15;
	name R1-12-47-2_xfmr_257;
	to R1-12-47-2_meter_6;
	configuration transformer_configuration:1721;
	groupid Distribution_Trans;
};

object transformer:1733 {
	phases AN;
	from R1-12-47-2_node_16;
	name R1-12-47-2_xfmr_258;
	to R1-12-47-2_meter_7;
	configuration transformer_configuration:1719;
	groupid Distribution_Trans;
};

object transformer:1734 {
	phases BN;
	from R1-12-47-2_node_22;
	name R1-12-47-2_xfmr_259;
	to R1-12-47-2_meter_8;
	configuration transformer_configuration:1722;
	groupid Distribution_Trans;
};

object transformer:1735 {
	phases BN;
	from R1-12-47-2_node_23;
	name R1-12-47-2_xfmr_260;
	to R1-12-47-2_meter_9;
	configuration transformer_configuration:1723;
	groupid Distribution_Trans;
};

object transformer:1736 {
	phases ABCN;
	from R1-12-47-2_node_24;
	name R1-12-47-2_xfmr_261;
	to R1-12-47-2_meter_10;
	configuration transformer_configuration:1724;
	groupid Distribution_Trans;
};

object transformer:1737 {
	phases AN;
	from R1-12-47-2_node_25;
	name R1-12-47-2_xfmr_262;
	to R1-12-47-2_meter_11;
	configuration transformer_configuration:1719;
	groupid Distribution_Trans;
};

object transformer:1738 {
	phases AN;
	from R1-12-47-2_node_26;
	name R1-12-47-2_xfmr_263;
	to R1-12-47-2_meter_12;
	configuration transformer_configuration:1725;
	groupid Distribution_Trans;
};

object transformer:1739 {
	phases AN;
	from R1-12-47-2_node_27;
	name R1-12-47-2_xfmr_264;
	to R1-12-47-2_meter_13;
	configuration transformer_configuration:1726;
	groupid Distribution_Trans;
};

object transformer_configuration:1417 {
	power_rating 37.5;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+340.474j;
	reactance 0.00267;
	groupid Distribution_Trans;
	powerA_rating 37.5;
};

object transformer_configuration:1418 {
	power_rating 75.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	shunt_impedance 443.910+463.922j;
	reactance 0.00133;
	groupid Distribution_Trans;
	powerA_rating 75.0;
};

object transformer_configuration:1419 {
	power_rating 50.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+330.449j;
	reactance 0.00200;
	groupid Distribution_Trans;
	powerA_rating 50.0;
};

object transformer_configuration:1420 {
	power_rating 25.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+336.934j;
	reactance 0.00400;
	groupid Distribution_Trans;
	powerA_rating 25.0;
};

object transformer_configuration:1421 {
	power_rating 150.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00100;
	shunt_impedance 600.360+543.819j;
	reactance 0.00067;
	groupid Distribution_Trans;
	powerA_rating 150.0;
};

object transformer_configuration:1422 {
	power_rating 5;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+278.442j;
	reactance 0.01;
	groupid Distribution_Trans;
	powerA_rating 5;
};

object transformer_configuration:1423 {
	power_rating 62.5;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00240;
	shunt_impedance 417.835+429.640j;
	reactance 0.00160;
	groupid Distribution_Trans;
	powerA_rating 62.5;
};

object transformer_configuration:1424 {
	power_rating 10.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 308.320+273.632j;
	reactance 0.01;
	groupid Distribution_Trans;
	powerA_rating 10.0;
};

object transformer_configuration:1425 {
	power_rating 5;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+268.429j;
	reactance 0.01;
	groupid Distribution_Trans;
	powerA_rating 5;
};

object transformer_configuration:1426 {
	power_rating 25.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+288.130j;
	reactance 0.00400;
	groupid Distribution_Trans;
	powerA_rating 25.0;
};

object transformer_configuration:1427 {
	power_rating 30.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+272.033j;
	reactance 0.00333;
	groupid Distribution_Trans;
	powerA_rating 30.0;
};

object transformer_configuration:1428 {
	power_rating 15.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+313.920j;
	reactance 0.00667;
	groupid Distribution_Trans;
	powerA_rating 15.0;
};

object transformer_configuration:1429 {
	power_rating 50.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+437.312j;
	reactance 0.00200;
	groupid Distribution_Trans;
	powerA_rating 50.0;
};

object transformer_configuration:1430 {
	power_rating 125.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00120;
	shunt_impedance 548.210+538.236j;
	reactance 0.00080;
	groupid Distribution_Trans;
	powerA_rating 125.0;
};

object transformer_configuration:1431 {
	power_rating 75.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	shunt_impedance 443.910+433.525j;
	reactance 0.00133;
	groupid Distribution_Trans;
	powerA_rating 75.0;
};

object transformer_configuration:1432 {
	power_rating 15.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+285.385j;
	reactance 0.00667;
	groupid Distribution_Trans;
	powerA_rating 15.0;
};

object transformer_configuration:1433 {
	power_rating 30.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+405.462j;
	reactance 0.00333;
	groupid Distribution_Trans;
	powerA_rating 30.0;
};

object transformer_configuration:1434 {
	power_rating 187.5;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00080;
	shunt_impedance 678.585+661.660j;
	reactance 0.00053;
	groupid Distribution_Trans;
	powerA_rating 187.5;
};

object transformer_configuration:1435 {
	power_rating 25.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+383.556j;
	reactance 0.00400;
	powerB_rating 25.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1436 {
	power_rating 15.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+330.288j;
	reactance 0.00667;
	powerB_rating 15.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1437 {
	power_rating 37.5;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+356.066j;
	reactance 0.00267;
	powerB_rating 37.5;
	groupid Distribution_Trans;
};

object transformer_configuration:1438 {
	power_rating 5;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+330.126j;
	reactance 0.01;
	powerB_rating 5;
	groupid Distribution_Trans;
};

object transformer_configuration:1439 {
	power_rating 25.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+372.974j;
	reactance 0.00400;
	powerB_rating 25.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1440 {
	power_rating 10.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 308.320+304.884j;
	reactance 0.01;
	powerB_rating 10.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1441 {
	power_rating 30.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+395.403j;
	reactance 0.00333;
	powerB_rating 30.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1442 {
	power_rating 15.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+375.529j;
	reactance 0.00667;
	powerB_rating 15.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1443 {
	power_rating 50.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+389.189j;
	reactance 0.00200;
	powerB_rating 50.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1444 {
	power_rating 75.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00200;
	shunt_impedance 443.910+432.560j;
	reactance 0.00133;
	powerB_rating 75.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1445 {
	power_rating 50.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+407.612j;
	reactance 0.00200;
	powerB_rating 50.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1446 {
	power_rating 5;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+308.368j;
	reactance 0.01;
	powerB_rating 5;
	groupid Distribution_Trans;
};

object transformer_configuration:1447 {
	power_rating 100.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00150;
	shunt_impedance 496.060+536.117j;
	reactance 0.00100;
	powerB_rating 100.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1448 {
	power_rating 37.5;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+356.338j;
	reactance 0.00267;
	powerB_rating 37.5;
	groupid Distribution_Trans;
};

object transformer_configuration:1449 {
	power_rating 200.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00075;
	shunt_impedance 704.660+755.051j;
	reactance 0.00050;
	powerB_rating 200.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1450 {
	power_rating 112.5;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00133;
	shunt_impedance 522.135+576.886j;
	reactance 0.00089;
	powerB_rating 112.5;
	groupid Distribution_Trans;
};

object transformer_configuration:1451 {
	power_rating 10.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 308.320+313.794j;
	reactance 0.01;
	powerB_rating 10.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1452 {
	powerC_rating 5;
	power_rating 5;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+302.457j;
	reactance 0.01;
	groupid Distribution_Trans;
};

object transformer_configuration:1453 {
	powerC_rating 5;
	power_rating 5;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 297.890+260.525j;
	reactance 0.01;
	groupid Distribution_Trans;
};

object transformer_configuration:1454 {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+299.781j;
	reactance 0.00400;
	groupid Distribution_Trans;
};

object transformer_configuration:1455 {
	powerC_rating 50.0;
	power_rating 50.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+334.507j;
	reactance 0.00200;
	groupid Distribution_Trans;
};

object transformer_configuration:1456 {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+279.088j;
	reactance 0.00667;
	groupid Distribution_Trans;
};

object transformer_configuration:1457 {
	powerC_rating 37.5;
	power_rating 37.5;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00400;
	shunt_impedance 365.685+360.013j;
	reactance 0.00267;
	groupid Distribution_Trans;
};

object transformer_configuration:1458 {
	powerC_rating 25.0;
	power_rating 25.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00600;
	shunt_impedance 339.610+284.766j;
	reactance 0.00400;
	groupid Distribution_Trans;
};

object transformer_configuration:1459 {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.01000;
	shunt_impedance 318.750+390.343j;
	reactance 0.00667;
	groupid Distribution_Trans;
};

object transformer_configuration:1460 {
	powerC_rating 30.0;
	power_rating 30.0;
	primary_voltage 7200 V;
	install_type POLETOP;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+375.918j;
	reactance 0.00333;
	groupid Distribution_Trans;
};

object transformer_configuration:1461 {
	powerC_rating 10.0;
	power_rating 10.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.015;
	shunt_impedance 308.320+244.570j;
	reactance 0.01;
	groupid Distribution_Trans;
};

object transformer_configuration:1462 {
	powerC_rating 50.0;
	power_rating 50.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00300;
	shunt_impedance 391.760+346.529j;
	reactance 0.00200;
	groupid Distribution_Trans;
};

object transformer_configuration:1463 {
	powerC_rating 30.0;
	power_rating 30.0;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00500;
	shunt_impedance 350.040+346.288j;
	reactance 0.00333;
	groupid Distribution_Trans;
};

object transformer_configuration:1464 {
	powerC_rating 62.5;
	power_rating 62.5;
	primary_voltage 7200 V;
	install_type PADMOUNT;
	secondary_voltage 120 V;
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	resistance 0.00240;
	shunt_impedance 417.835+346.265j;
	reactance 0.00160;
	groupid Distribution_Trans;
};

object transformer_configuration:1716 {
	powerC_rating 15.0;
	power_rating 15.0;
	primary_voltage 12470.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	shunt_impedance 318.750+304.091j;
	reactance 0.03333;
	groupid Distribution_Trans;
	powerB_rating 0.0;
	powerA_rating 0.0;
};

object transformer_configuration:1717 {
	powerC_rating 100.0;
	power_rating 300.0;
	primary_voltage 12470.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00033;
	shunt_impedance 913.260+1012.897j;
	reactance 0.00167;
	groupid Distribution_Trans;
	powerB_rating 100.0;
	powerA_rating 100.0;
};

object transformer_configuration:1718 {
	powerC_rating 50.0;
	power_rating 150.0;
	primary_voltage 12470.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00067;
	shunt_impedance 600.360+590.521j;
	reactance 0.00333;
	groupid Distribution_Trans;
	powerB_rating 50.0;
	powerA_rating 50.0;
};

object transformer_configuration:1719 {
	power_rating 50.0;
	primary_voltage 12470.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	shunt_impedance 391.760+389.126j;
	reactance 0.01000;
	groupid Distribution_Trans;
	powerA_rating 50.0;
};

object transformer_configuration:1720 {
	power_rating 125.0;
	primary_voltage 12470.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00080;
	shunt_impedance 548.210+493.302j;
	reactance 0.00400;
	groupid Distribution_Trans;
	powerA_rating 125.0;
};

object transformer_configuration:1721 {
	power_rating 37.5;
	primary_voltage 12470.000 V;
	install_type PADMOUNT;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00267;
	shunt_impedance 365.685+345.365j;
	reactance 0.01333;
	groupid Distribution_Trans;
	powerA_rating 37.5;
};

object transformer_configuration:1722 {
	power_rating 15.0;
	primary_voltage 12470.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	shunt_impedance 318.750+275.669j;
	reactance 0.03333;
	powerB_rating 15.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1723 {
	power_rating 50.0;
	primary_voltage 12470.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00200;
	shunt_impedance 391.760+406.028j;
	reactance 0.01000;
	powerB_rating 50.0;
	groupid Distribution_Trans;
};

object transformer_configuration:1724 {
	powerC_rating 0.0;
	power_rating 30.0;
	primary_voltage 12470.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00333;
	shunt_impedance 350.040+334.211j;
	reactance 0.01667;
	groupid Distribution_Trans;
	powerB_rating 15.0;
	powerA_rating 15.0;
};

object transformer_configuration:1725 {
	power_rating 15.0;
	primary_voltage 12470.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00667;
	shunt_impedance 318.750+343.720j;
	reactance 0.03333;
	groupid Distribution_Trans;
	powerA_rating 15.0;
};

object transformer_configuration:1726 {
	power_rating 25.0;
	primary_voltage 12470.000 V;
	install_type POLETOP;
	secondary_voltage 480 V;
	connect_type WYE_WYE;
	resistance 0.00400;
	shunt_impedance 339.610+381.628j;
	reactance 0.02000;
	groupid Distribution_Trans;
	powerA_rating 25.0;
};

object triplex_line_conductor: {
	groupid Triplex_Line;
	resistance 0.48;
	name triplex_4/0 AA;
	geometric_mean_radius 0.0158;
};

object triplex_line_configuration:1 {
	diameter 0.522;
	insulation_thickness 0.08;
	conductor_1 triplex_4/0 AA;
	conductor_2 triplex_4/0 AA;
	conductor_N triplex_4/0 AA;
	groupid Triplex_Line;
};

object triplex_line:1166 {
	phases AS;
	from R1-12-47-2_tn_1;
	name R1-12-47-2_tl_1;
	to R1-12-47-2_tm_1;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1167 {
	phases AS;
	from R1-12-47-2_tn_2;
	name R1-12-47-2_tl_2;
	to R1-12-47-2_tm_2;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1168 {
	phases AS;
	from R1-12-47-2_tn_3;
	name R1-12-47-2_tl_3;
	to R1-12-47-2_tm_3;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1169 {
	phases AS;
	from R1-12-47-2_tn_4;
	name R1-12-47-2_tl_4;
	to R1-12-47-2_tm_4;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1170 {
	phases AS;
	from R1-12-47-2_tn_5;
	name R1-12-47-2_tl_5;
	to R1-12-47-2_tm_5;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1171 {
	phases AS;
	from R1-12-47-2_tn_6;
	name R1-12-47-2_tl_6;
	to R1-12-47-2_tm_6;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1172 {
	phases BS;
	from R1-12-47-2_tn_7;
	name R1-12-47-2_tl_7;
	to R1-12-47-2_tm_7;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1173 {
	phases CS;
	from R1-12-47-2_tn_8;
	name R1-12-47-2_tl_8;
	to R1-12-47-2_tm_8;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1174 {
	phases AS;
	from R1-12-47-2_tn_9;
	name R1-12-47-2_tl_9;
	to R1-12-47-2_tm_9;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1175 {
	phases BS;
	from R1-12-47-2_tn_10;
	name R1-12-47-2_tl_10;
	to R1-12-47-2_tm_10;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1176 {
	phases CS;
	from R1-12-47-2_tn_11;
	name R1-12-47-2_tl_11;
	to R1-12-47-2_tm_11;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1177 {
	phases CS;
	from R1-12-47-2_tn_12;
	name R1-12-47-2_tl_12;
	to R1-12-47-2_tm_12;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1178 {
	phases AS;
	from R1-12-47-2_tn_13;
	name R1-12-47-2_tl_13;
	to R1-12-47-2_tm_13;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1179 {
	phases BS;
	from R1-12-47-2_tn_14;
	name R1-12-47-2_tl_14;
	to R1-12-47-2_tm_14;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1180 {
	phases CS;
	from R1-12-47-2_tn_15;
	name R1-12-47-2_tl_15;
	to R1-12-47-2_tm_15;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1181 {
	phases BS;
	from R1-12-47-2_tn_16;
	name R1-12-47-2_tl_16;
	to R1-12-47-2_tm_16;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1182 {
	phases CS;
	from R1-12-47-2_tn_17;
	name R1-12-47-2_tl_17;
	to R1-12-47-2_tm_17;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1183 {
	phases BS;
	from R1-12-47-2_tn_18;
	name R1-12-47-2_tl_18;
	to R1-12-47-2_tm_18;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1184 {
	phases CS;
	from R1-12-47-2_tn_19;
	name R1-12-47-2_tl_19;
	to R1-12-47-2_tm_19;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1185 {
	phases BS;
	from R1-12-47-2_tn_20;
	name R1-12-47-2_tl_20;
	to R1-12-47-2_tm_20;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1186 {
	phases CS;
	from R1-12-47-2_tn_21;
	name R1-12-47-2_tl_21;
	to R1-12-47-2_tm_21;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1187 {
	phases BS;
	from R1-12-47-2_tn_22;
	name R1-12-47-2_tl_22;
	to R1-12-47-2_tm_22;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1188 {
	phases CS;
	from R1-12-47-2_tn_23;
	name R1-12-47-2_tl_23;
	to R1-12-47-2_tm_23;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1189 {
	phases CS;
	from R1-12-47-2_tn_24;
	name R1-12-47-2_tl_24;
	to R1-12-47-2_tm_24;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1190 {
	phases CS;
	from R1-12-47-2_tn_25;
	name R1-12-47-2_tl_25;
	to R1-12-47-2_tm_25;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1191 {
	phases CS;
	from R1-12-47-2_tn_26;
	name R1-12-47-2_tl_26;
	to R1-12-47-2_tm_26;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1192 {
	phases CS;
	from R1-12-47-2_tn_27;
	name R1-12-47-2_tl_27;
	to R1-12-47-2_tm_27;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1193 {
	phases CS;
	from R1-12-47-2_tn_28;
	name R1-12-47-2_tl_28;
	to R1-12-47-2_tm_28;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1194 {
	phases CS;
	from R1-12-47-2_tn_29;
	name R1-12-47-2_tl_29;
	to R1-12-47-2_tm_29;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1195 {
	phases CS;
	from R1-12-47-2_tn_30;
	name R1-12-47-2_tl_30;
	to R1-12-47-2_tm_30;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1196 {
	phases CS;
	from R1-12-47-2_tn_31;
	name R1-12-47-2_tl_31;
	to R1-12-47-2_tm_31;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1197 {
	phases CS;
	from R1-12-47-2_tn_32;
	name R1-12-47-2_tl_32;
	to R1-12-47-2_tm_32;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1198 {
	phases CS;
	from R1-12-47-2_tn_33;
	name R1-12-47-2_tl_33;
	to R1-12-47-2_tm_33;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1199 {
	phases CS;
	from R1-12-47-2_tn_34;
	name R1-12-47-2_tl_34;
	to R1-12-47-2_tm_34;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1200 {
	phases CS;
	from R1-12-47-2_tn_35;
	name R1-12-47-2_tl_35;
	to R1-12-47-2_tm_35;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1201 {
	phases CS;
	from R1-12-47-2_tn_36;
	name R1-12-47-2_tl_36;
	to R1-12-47-2_tm_36;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1202 {
	phases CS;
	from R1-12-47-2_tn_37;
	name R1-12-47-2_tl_37;
	to R1-12-47-2_tm_37;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1203 {
	phases BS;
	from R1-12-47-2_tn_38;
	name R1-12-47-2_tl_38;
	to R1-12-47-2_tm_38;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1204 {
	phases BS;
	from R1-12-47-2_tn_39;
	name R1-12-47-2_tl_39;
	to R1-12-47-2_tm_39;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1205 {
	phases BS;
	from R1-12-47-2_tn_40;
	name R1-12-47-2_tl_40;
	to R1-12-47-2_tm_40;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1206 {
	phases BS;
	from R1-12-47-2_tn_41;
	name R1-12-47-2_tl_41;
	to R1-12-47-2_tm_41;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1207 {
	phases BS;
	from R1-12-47-2_tn_42;
	name R1-12-47-2_tl_42;
	to R1-12-47-2_tm_42;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1208 {
	phases BS;
	from R1-12-47-2_tn_43;
	name R1-12-47-2_tl_43;
	to R1-12-47-2_tm_43;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1209 {
	phases BS;
	from R1-12-47-2_tn_44;
	name R1-12-47-2_tl_44;
	to R1-12-47-2_tm_44;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1210 {
	phases BS;
	from R1-12-47-2_tn_45;
	name R1-12-47-2_tl_45;
	to R1-12-47-2_tm_45;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1211 {
	phases BS;
	from R1-12-47-2_tn_46;
	name R1-12-47-2_tl_46;
	to R1-12-47-2_tm_46;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1212 {
	phases BS;
	from R1-12-47-2_tn_47;
	name R1-12-47-2_tl_47;
	to R1-12-47-2_tm_47;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1213 {
	phases BS;
	from R1-12-47-2_tn_48;
	name R1-12-47-2_tl_48;
	to R1-12-47-2_tm_48;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1214 {
	phases BS;
	from R1-12-47-2_tn_49;
	name R1-12-47-2_tl_49;
	to R1-12-47-2_tm_49;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1215 {
	phases BS;
	from R1-12-47-2_tn_50;
	name R1-12-47-2_tl_50;
	to R1-12-47-2_tm_50;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1216 {
	phases BS;
	from R1-12-47-2_tn_51;
	name R1-12-47-2_tl_51;
	to R1-12-47-2_tm_51;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1217 {
	phases BS;
	from R1-12-47-2_tn_52;
	name R1-12-47-2_tl_52;
	to R1-12-47-2_tm_52;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1218 {
	phases BS;
	from R1-12-47-2_tn_53;
	name R1-12-47-2_tl_53;
	to R1-12-47-2_tm_53;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1219 {
	phases BS;
	from R1-12-47-2_tn_54;
	name R1-12-47-2_tl_54;
	to R1-12-47-2_tm_54;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1220 {
	phases BS;
	from R1-12-47-2_tn_55;
	name R1-12-47-2_tl_55;
	to R1-12-47-2_tm_55;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1221 {
	phases BS;
	from R1-12-47-2_tn_56;
	name R1-12-47-2_tl_56;
	to R1-12-47-2_tm_56;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1222 {
	phases BS;
	from R1-12-47-2_tn_57;
	name R1-12-47-2_tl_57;
	to R1-12-47-2_tm_57;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1223 {
	phases BS;
	from R1-12-47-2_tn_58;
	name R1-12-47-2_tl_58;
	to R1-12-47-2_tm_58;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1224 {
	phases BS;
	from R1-12-47-2_tn_59;
	name R1-12-47-2_tl_59;
	to R1-12-47-2_tm_59;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1225 {
	phases BS;
	from R1-12-47-2_tn_60;
	name R1-12-47-2_tl_60;
	to R1-12-47-2_tm_60;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1226 {
	phases BS;
	from R1-12-47-2_tn_61;
	name R1-12-47-2_tl_61;
	to R1-12-47-2_tm_61;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1227 {
	phases BS;
	from R1-12-47-2_tn_62;
	name R1-12-47-2_tl_62;
	to R1-12-47-2_tm_62;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1228 {
	phases BS;
	from R1-12-47-2_tn_63;
	name R1-12-47-2_tl_63;
	to R1-12-47-2_tm_63;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1229 {
	phases BS;
	from R1-12-47-2_tn_64;
	name R1-12-47-2_tl_64;
	to R1-12-47-2_tm_64;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1230 {
	phases BS;
	from R1-12-47-2_tn_65;
	name R1-12-47-2_tl_65;
	to R1-12-47-2_tm_65;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1231 {
	phases BS;
	from R1-12-47-2_tn_66;
	name R1-12-47-2_tl_66;
	to R1-12-47-2_tm_66;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1232 {
	phases BS;
	from R1-12-47-2_tn_67;
	name R1-12-47-2_tl_67;
	to R1-12-47-2_tm_67;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1233 {
	phases BS;
	from R1-12-47-2_tn_68;
	name R1-12-47-2_tl_68;
	to R1-12-47-2_tm_68;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1234 {
	phases BS;
	from R1-12-47-2_tn_69;
	name R1-12-47-2_tl_69;
	to R1-12-47-2_tm_69;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1235 {
	phases BS;
	from R1-12-47-2_tn_70;
	name R1-12-47-2_tl_70;
	to R1-12-47-2_tm_70;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1236 {
	phases BS;
	from R1-12-47-2_tn_71;
	name R1-12-47-2_tl_71;
	to R1-12-47-2_tm_71;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1237 {
	phases BS;
	from R1-12-47-2_tn_72;
	name R1-12-47-2_tl_72;
	to R1-12-47-2_tm_72;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1238 {
	phases BS;
	from R1-12-47-2_tn_73;
	name R1-12-47-2_tl_73;
	to R1-12-47-2_tm_73;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1239 {
	phases BS;
	from R1-12-47-2_tn_74;
	name R1-12-47-2_tl_74;
	to R1-12-47-2_tm_74;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1240 {
	phases BS;
	from R1-12-47-2_tn_75;
	name R1-12-47-2_tl_75;
	to R1-12-47-2_tm_75;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1241 {
	phases BS;
	from R1-12-47-2_tn_76;
	name R1-12-47-2_tl_76;
	to R1-12-47-2_tm_76;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1242 {
	phases AS;
	from R1-12-47-2_tn_77;
	name R1-12-47-2_tl_77;
	to R1-12-47-2_tm_77;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1243 {
	phases BS;
	from R1-12-47-2_tn_78;
	name R1-12-47-2_tl_78;
	to R1-12-47-2_tm_78;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1244 {
	phases CS;
	from R1-12-47-2_tn_79;
	name R1-12-47-2_tl_79;
	to R1-12-47-2_tm_79;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1245 {
	phases AS;
	from R1-12-47-2_tn_80;
	name R1-12-47-2_tl_80;
	to R1-12-47-2_tm_80;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1246 {
	phases AS;
	from R1-12-47-2_tn_81;
	name R1-12-47-2_tl_81;
	to R1-12-47-2_tm_81;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1247 {
	phases BS;
	from R1-12-47-2_tn_82;
	name R1-12-47-2_tl_82;
	to R1-12-47-2_tm_82;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1248 {
	phases CS;
	from R1-12-47-2_tn_83;
	name R1-12-47-2_tl_83;
	to R1-12-47-2_tm_83;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1249 {
	phases AS;
	from R1-12-47-2_tn_84;
	name R1-12-47-2_tl_84;
	to R1-12-47-2_tm_84;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1250 {
	phases AS;
	from R1-12-47-2_tn_85;
	name R1-12-47-2_tl_85;
	to R1-12-47-2_tm_85;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1251 {
	phases BS;
	from R1-12-47-2_tn_86;
	name R1-12-47-2_tl_86;
	to R1-12-47-2_tm_86;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1252 {
	phases CS;
	from R1-12-47-2_tn_87;
	name R1-12-47-2_tl_87;
	to R1-12-47-2_tm_87;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1253 {
	phases BS;
	from R1-12-47-2_tn_88;
	name R1-12-47-2_tl_88;
	to R1-12-47-2_tm_88;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1254 {
	phases AS;
	from R1-12-47-2_tn_89;
	name R1-12-47-2_tl_89;
	to R1-12-47-2_tm_89;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1255 {
	phases BS;
	from R1-12-47-2_tn_90;
	name R1-12-47-2_tl_90;
	to R1-12-47-2_tm_90;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1256 {
	phases CS;
	from R1-12-47-2_tn_91;
	name R1-12-47-2_tl_91;
	to R1-12-47-2_tm_91;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1257 {
	phases AS;
	from R1-12-47-2_tn_92;
	name R1-12-47-2_tl_92;
	to R1-12-47-2_tm_92;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1258 {
	phases BS;
	from R1-12-47-2_tn_93;
	name R1-12-47-2_tl_93;
	to R1-12-47-2_tm_93;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1259 {
	phases AS;
	from R1-12-47-2_tn_94;
	name R1-12-47-2_tl_94;
	to R1-12-47-2_tm_94;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1260 {
	phases BS;
	from R1-12-47-2_tn_95;
	name R1-12-47-2_tl_95;
	to R1-12-47-2_tm_95;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1261 {
	phases AS;
	from R1-12-47-2_tn_96;
	name R1-12-47-2_tl_96;
	to R1-12-47-2_tm_96;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1262 {
	phases BS;
	from R1-12-47-2_tn_97;
	name R1-12-47-2_tl_97;
	to R1-12-47-2_tm_97;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1263 {
	phases BS;
	from R1-12-47-2_tn_98;
	name R1-12-47-2_tl_98;
	to R1-12-47-2_tm_98;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1264 {
	phases AS;
	from R1-12-47-2_tn_99;
	name R1-12-47-2_tl_99;
	to R1-12-47-2_tm_99;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1265 {
	phases BS;
	from R1-12-47-2_tn_100;
	name R1-12-47-2_tl_100;
	to R1-12-47-2_tm_100;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1266 {
	phases AS;
	from R1-12-47-2_tn_101;
	name R1-12-47-2_tl_101;
	to R1-12-47-2_tm_101;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1267 {
	phases BS;
	from R1-12-47-2_tn_102;
	name R1-12-47-2_tl_102;
	to R1-12-47-2_tm_102;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1268 {
	phases AS;
	from R1-12-47-2_tn_103;
	name R1-12-47-2_tl_103;
	to R1-12-47-2_tm_103;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1269 {
	phases AS;
	from R1-12-47-2_tn_104;
	name R1-12-47-2_tl_104;
	to R1-12-47-2_tm_104;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1270 {
	phases AS;
	from R1-12-47-2_tn_105;
	name R1-12-47-2_tl_105;
	to R1-12-47-2_tm_105;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1271 {
	phases AS;
	from R1-12-47-2_tn_106;
	name R1-12-47-2_tl_106;
	to R1-12-47-2_tm_106;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1272 {
	phases AS;
	from R1-12-47-2_tn_107;
	name R1-12-47-2_tl_107;
	to R1-12-47-2_tm_107;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1273 {
	phases AS;
	from R1-12-47-2_tn_108;
	name R1-12-47-2_tl_108;
	to R1-12-47-2_tm_108;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1274 {
	phases AS;
	from R1-12-47-2_tn_109;
	name R1-12-47-2_tl_109;
	to R1-12-47-2_tm_109;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1275 {
	phases AS;
	from R1-12-47-2_tn_110;
	name R1-12-47-2_tl_110;
	to R1-12-47-2_tm_110;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1276 {
	phases AS;
	from R1-12-47-2_tn_111;
	name R1-12-47-2_tl_111;
	to R1-12-47-2_tm_111;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1277 {
	phases AS;
	from R1-12-47-2_tn_112;
	name R1-12-47-2_tl_112;
	to R1-12-47-2_tm_112;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1278 {
	phases AS;
	from R1-12-47-2_tn_113;
	name R1-12-47-2_tl_113;
	to R1-12-47-2_tm_113;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1279 {
	phases AS;
	from R1-12-47-2_tn_114;
	name R1-12-47-2_tl_114;
	to R1-12-47-2_tm_114;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1280 {
	phases AS;
	from R1-12-47-2_tn_115;
	name R1-12-47-2_tl_115;
	to R1-12-47-2_tm_115;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1281 {
	phases AS;
	from R1-12-47-2_tn_116;
	name R1-12-47-2_tl_116;
	to R1-12-47-2_tm_116;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1282 {
	phases AS;
	from R1-12-47-2_tn_117;
	name R1-12-47-2_tl_117;
	to R1-12-47-2_tm_117;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1283 {
	phases AS;
	from R1-12-47-2_tn_118;
	name R1-12-47-2_tl_118;
	to R1-12-47-2_tm_118;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1284 {
	phases AS;
	from R1-12-47-2_tn_119;
	name R1-12-47-2_tl_119;
	to R1-12-47-2_tm_119;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1285 {
	phases AS;
	from R1-12-47-2_tn_120;
	name R1-12-47-2_tl_120;
	to R1-12-47-2_tm_120;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1286 {
	phases AS;
	from R1-12-47-2_tn_121;
	name R1-12-47-2_tl_121;
	to R1-12-47-2_tm_121;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1287 {
	phases AS;
	from R1-12-47-2_tn_122;
	name R1-12-47-2_tl_122;
	to R1-12-47-2_tm_122;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1288 {
	phases AS;
	from R1-12-47-2_tn_123;
	name R1-12-47-2_tl_123;
	to R1-12-47-2_tm_123;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1289 {
	phases AS;
	from R1-12-47-2_tn_124;
	name R1-12-47-2_tl_124;
	to R1-12-47-2_tm_124;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1290 {
	phases AS;
	from R1-12-47-2_tn_125;
	name R1-12-47-2_tl_125;
	to R1-12-47-2_tm_125;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1291 {
	phases AS;
	from R1-12-47-2_tn_126;
	name R1-12-47-2_tl_126;
	to R1-12-47-2_tm_126;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1292 {
	phases AS;
	from R1-12-47-2_tn_127;
	name R1-12-47-2_tl_127;
	to R1-12-47-2_tm_127;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1293 {
	phases AS;
	from R1-12-47-2_tn_128;
	name R1-12-47-2_tl_128;
	to R1-12-47-2_tm_128;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1294 {
	phases AS;
	from R1-12-47-2_tn_129;
	name R1-12-47-2_tl_129;
	to R1-12-47-2_tm_129;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1295 {
	phases AS;
	from R1-12-47-2_tn_130;
	name R1-12-47-2_tl_130;
	to R1-12-47-2_tm_130;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1296 {
	phases AS;
	from R1-12-47-2_tn_131;
	name R1-12-47-2_tl_131;
	to R1-12-47-2_tm_131;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1297 {
	phases AS;
	from R1-12-47-2_tn_132;
	name R1-12-47-2_tl_132;
	to R1-12-47-2_tm_132;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1298 {
	phases AS;
	from R1-12-47-2_tn_133;
	name R1-12-47-2_tl_133;
	to R1-12-47-2_tm_133;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1299 {
	phases AS;
	from R1-12-47-2_tn_134;
	name R1-12-47-2_tl_134;
	to R1-12-47-2_tm_134;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1300 {
	phases AS;
	from R1-12-47-2_tn_135;
	name R1-12-47-2_tl_135;
	to R1-12-47-2_tm_135;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1301 {
	phases CS;
	from R1-12-47-2_tn_136;
	name R1-12-47-2_tl_136;
	to R1-12-47-2_tm_136;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1302 {
	phases CS;
	from R1-12-47-2_tn_137;
	name R1-12-47-2_tl_137;
	to R1-12-47-2_tm_137;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1303 {
	phases CS;
	from R1-12-47-2_tn_138;
	name R1-12-47-2_tl_138;
	to R1-12-47-2_tm_138;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1304 {
	phases CS;
	from R1-12-47-2_tn_139;
	name R1-12-47-2_tl_139;
	to R1-12-47-2_tm_139;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1305 {
	phases CS;
	from R1-12-47-2_tn_140;
	name R1-12-47-2_tl_140;
	to R1-12-47-2_tm_140;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1306 {
	phases CS;
	from R1-12-47-2_tn_141;
	name R1-12-47-2_tl_141;
	to R1-12-47-2_tm_141;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1307 {
	phases CS;
	from R1-12-47-2_tn_142;
	name R1-12-47-2_tl_142;
	to R1-12-47-2_tm_142;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1308 {
	phases CS;
	from R1-12-47-2_tn_143;
	name R1-12-47-2_tl_143;
	to R1-12-47-2_tm_143;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1309 {
	phases CS;
	from R1-12-47-2_tn_144;
	name R1-12-47-2_tl_144;
	to R1-12-47-2_tm_144;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1310 {
	phases CS;
	from R1-12-47-2_tn_145;
	name R1-12-47-2_tl_145;
	to R1-12-47-2_tm_145;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1311 {
	phases CS;
	from R1-12-47-2_tn_146;
	name R1-12-47-2_tl_146;
	to R1-12-47-2_tm_146;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1312 {
	phases CS;
	from R1-12-47-2_tn_147;
	name R1-12-47-2_tl_147;
	to R1-12-47-2_tm_147;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1313 {
	phases CS;
	from R1-12-47-2_tn_148;
	name R1-12-47-2_tl_148;
	to R1-12-47-2_tm_148;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1314 {
	phases CS;
	from R1-12-47-2_tn_149;
	name R1-12-47-2_tl_149;
	to R1-12-47-2_tm_149;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1315 {
	phases AS;
	from R1-12-47-2_tn_150;
	name R1-12-47-2_tl_150;
	to R1-12-47-2_tm_150;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1316 {
	phases BS;
	from R1-12-47-2_tn_151;
	name R1-12-47-2_tl_151;
	to R1-12-47-2_tm_151;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1317 {
	phases CS;
	from R1-12-47-2_tn_152;
	name R1-12-47-2_tl_152;
	to R1-12-47-2_tm_152;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1318 {
	phases BS;
	from R1-12-47-2_tn_153;
	name R1-12-47-2_tl_153;
	to R1-12-47-2_tm_153;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1319 {
	phases CS;
	from R1-12-47-2_tn_154;
	name R1-12-47-2_tl_154;
	to R1-12-47-2_tm_154;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1320 {
	phases BS;
	from R1-12-47-2_tn_155;
	name R1-12-47-2_tl_155;
	to R1-12-47-2_tm_155;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1321 {
	phases CS;
	from R1-12-47-2_tn_156;
	name R1-12-47-2_tl_156;
	to R1-12-47-2_tm_156;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1322 {
	phases CS;
	from R1-12-47-2_tn_157;
	name R1-12-47-2_tl_157;
	to R1-12-47-2_tm_157;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1323 {
	phases BS;
	from R1-12-47-2_tn_158;
	name R1-12-47-2_tl_158;
	to R1-12-47-2_tm_158;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1324 {
	phases CS;
	from R1-12-47-2_tn_159;
	name R1-12-47-2_tl_159;
	to R1-12-47-2_tm_159;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1325 {
	phases CS;
	from R1-12-47-2_tn_160;
	name R1-12-47-2_tl_160;
	to R1-12-47-2_tm_160;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1326 {
	phases CS;
	from R1-12-47-2_tn_161;
	name R1-12-47-2_tl_161;
	to R1-12-47-2_tm_161;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1327 {
	phases CS;
	from R1-12-47-2_tn_162;
	name R1-12-47-2_tl_162;
	to R1-12-47-2_tm_162;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1328 {
	phases CS;
	from R1-12-47-2_tn_163;
	name R1-12-47-2_tl_163;
	to R1-12-47-2_tm_163;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1329 {
	phases CS;
	from R1-12-47-2_tn_164;
	name R1-12-47-2_tl_164;
	to R1-12-47-2_tm_164;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1330 {
	phases CS;
	from R1-12-47-2_tn_165;
	name R1-12-47-2_tl_165;
	to R1-12-47-2_tm_165;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1331 {
	phases CS;
	from R1-12-47-2_tn_166;
	name R1-12-47-2_tl_166;
	to R1-12-47-2_tm_166;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1332 {
	phases CS;
	from R1-12-47-2_tn_167;
	name R1-12-47-2_tl_167;
	to R1-12-47-2_tm_167;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1333 {
	phases CS;
	from R1-12-47-2_tn_168;
	name R1-12-47-2_tl_168;
	to R1-12-47-2_tm_168;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1334 {
	phases CS;
	from R1-12-47-2_tn_169;
	name R1-12-47-2_tl_169;
	to R1-12-47-2_tm_169;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1335 {
	phases CS;
	from R1-12-47-2_tn_170;
	name R1-12-47-2_tl_170;
	to R1-12-47-2_tm_170;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1336 {
	phases CS;
	from R1-12-47-2_tn_171;
	name R1-12-47-2_tl_171;
	to R1-12-47-2_tm_171;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1337 {
	phases BS;
	from R1-12-47-2_tn_172;
	name R1-12-47-2_tl_172;
	to R1-12-47-2_tm_172;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1338 {
	phases CS;
	from R1-12-47-2_tn_173;
	name R1-12-47-2_tl_173;
	to R1-12-47-2_tm_173;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1339 {
	phases CS;
	from R1-12-47-2_tn_174;
	name R1-12-47-2_tl_174;
	to R1-12-47-2_tm_174;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1340 {
	phases CS;
	from R1-12-47-2_tn_175;
	name R1-12-47-2_tl_175;
	to R1-12-47-2_tm_175;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1341 {
	phases BS;
	from R1-12-47-2_tn_176;
	name R1-12-47-2_tl_176;
	to R1-12-47-2_tm_176;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1342 {
	phases CS;
	from R1-12-47-2_tn_177;
	name R1-12-47-2_tl_177;
	to R1-12-47-2_tm_177;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1343 {
	phases CS;
	from R1-12-47-2_tn_178;
	name R1-12-47-2_tl_178;
	to R1-12-47-2_tm_178;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1344 {
	phases BS;
	from R1-12-47-2_tn_179;
	name R1-12-47-2_tl_179;
	to R1-12-47-2_tm_179;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1345 {
	phases BS;
	from R1-12-47-2_tn_180;
	name R1-12-47-2_tl_180;
	to R1-12-47-2_tm_180;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1346 {
	phases CS;
	from R1-12-47-2_tn_181;
	name R1-12-47-2_tl_181;
	to R1-12-47-2_tm_181;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1347 {
	phases BS;
	from R1-12-47-2_tn_182;
	name R1-12-47-2_tl_182;
	to R1-12-47-2_tm_182;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1348 {
	phases BS;
	from R1-12-47-2_tn_183;
	name R1-12-47-2_tl_183;
	to R1-12-47-2_tm_183;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1349 {
	phases BS;
	from R1-12-47-2_tn_184;
	name R1-12-47-2_tl_184;
	to R1-12-47-2_tm_184;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1350 {
	phases BS;
	from R1-12-47-2_tn_185;
	name R1-12-47-2_tl_185;
	to R1-12-47-2_tm_185;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1351 {
	phases BS;
	from R1-12-47-2_tn_186;
	name R1-12-47-2_tl_186;
	to R1-12-47-2_tm_186;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1352 {
	phases BS;
	from R1-12-47-2_tn_187;
	name R1-12-47-2_tl_187;
	to R1-12-47-2_tm_187;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1353 {
	phases BS;
	from R1-12-47-2_tn_188;
	name R1-12-47-2_tl_188;
	to R1-12-47-2_tm_188;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1354 {
	phases BS;
	from R1-12-47-2_tn_189;
	name R1-12-47-2_tl_189;
	to R1-12-47-2_tm_189;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1355 {
	phases BS;
	from R1-12-47-2_tn_190;
	name R1-12-47-2_tl_190;
	to R1-12-47-2_tm_190;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1356 {
	phases CS;
	from R1-12-47-2_tn_191;
	name R1-12-47-2_tl_191;
	to R1-12-47-2_tm_191;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1357 {
	phases CS;
	from R1-12-47-2_tn_192;
	name R1-12-47-2_tl_192;
	to R1-12-47-2_tm_192;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1358 {
	phases CS;
	from R1-12-47-2_tn_193;
	name R1-12-47-2_tl_193;
	to R1-12-47-2_tm_193;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1359 {
	phases BS;
	from R1-12-47-2_tn_194;
	name R1-12-47-2_tl_194;
	to R1-12-47-2_tm_194;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1360 {
	phases CS;
	from R1-12-47-2_tn_195;
	name R1-12-47-2_tl_195;
	to R1-12-47-2_tm_195;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1361 {
	phases CS;
	from R1-12-47-2_tn_196;
	name R1-12-47-2_tl_196;
	to R1-12-47-2_tm_196;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1362 {
	phases CS;
	from R1-12-47-2_tn_197;
	name R1-12-47-2_tl_197;
	to R1-12-47-2_tm_197;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1363 {
	phases CS;
	from R1-12-47-2_tn_198;
	name R1-12-47-2_tl_198;
	to R1-12-47-2_tm_198;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1364 {
	phases CS;
	from R1-12-47-2_tn_199;
	name R1-12-47-2_tl_199;
	to R1-12-47-2_tm_199;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1365 {
	phases CS;
	from R1-12-47-2_tn_200;
	name R1-12-47-2_tl_200;
	to R1-12-47-2_tm_200;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1366 {
	phases CS;
	from R1-12-47-2_tn_201;
	name R1-12-47-2_tl_201;
	to R1-12-47-2_tm_201;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1367 {
	phases CS;
	from R1-12-47-2_tn_202;
	name R1-12-47-2_tl_202;
	to R1-12-47-2_tm_202;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1368 {
	phases BS;
	from R1-12-47-2_tn_203;
	name R1-12-47-2_tl_203;
	to R1-12-47-2_tm_203;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1369 {
	phases BS;
	from R1-12-47-2_tn_204;
	name R1-12-47-2_tl_204;
	to R1-12-47-2_tm_204;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1370 {
	phases BS;
	from R1-12-47-2_tn_205;
	name R1-12-47-2_tl_205;
	to R1-12-47-2_tm_205;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1371 {
	phases BS;
	from R1-12-47-2_tn_206;
	name R1-12-47-2_tl_206;
	to R1-12-47-2_tm_206;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1372 {
	phases CS;
	from R1-12-47-2_tn_207;
	name R1-12-47-2_tl_207;
	to R1-12-47-2_tm_207;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1373 {
	phases BS;
	from R1-12-47-2_tn_208;
	name R1-12-47-2_tl_208;
	to R1-12-47-2_tm_208;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1374 {
	phases BS;
	from R1-12-47-2_tn_209;
	name R1-12-47-2_tl_209;
	to R1-12-47-2_tm_209;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1375 {
	phases BS;
	from R1-12-47-2_tn_210;
	name R1-12-47-2_tl_210;
	to R1-12-47-2_tm_210;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1376 {
	phases CS;
	from R1-12-47-2_tn_211;
	name R1-12-47-2_tl_211;
	to R1-12-47-2_tm_211;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1377 {
	phases CS;
	from R1-12-47-2_tn_212;
	name R1-12-47-2_tl_212;
	to R1-12-47-2_tm_212;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1378 {
	phases CS;
	from R1-12-47-2_tn_213;
	name R1-12-47-2_tl_213;
	to R1-12-47-2_tm_213;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1379 {
	phases BS;
	from R1-12-47-2_tn_214;
	name R1-12-47-2_tl_214;
	to R1-12-47-2_tm_214;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1380 {
	phases BS;
	from R1-12-47-2_tn_215;
	name R1-12-47-2_tl_215;
	to R1-12-47-2_tm_215;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1381 {
	phases BS;
	from R1-12-47-2_tn_216;
	name R1-12-47-2_tl_216;
	to R1-12-47-2_tm_216;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1382 {
	phases BS;
	from R1-12-47-2_tn_217;
	name R1-12-47-2_tl_217;
	to R1-12-47-2_tm_217;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1383 {
	phases BS;
	from R1-12-47-2_tn_218;
	name R1-12-47-2_tl_218;
	to R1-12-47-2_tm_218;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1384 {
	phases BS;
	from R1-12-47-2_tn_219;
	name R1-12-47-2_tl_219;
	to R1-12-47-2_tm_219;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1385 {
	phases BS;
	from R1-12-47-2_tn_220;
	name R1-12-47-2_tl_220;
	to R1-12-47-2_tm_220;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1386 {
	phases BS;
	from R1-12-47-2_tn_221;
	name R1-12-47-2_tl_221;
	to R1-12-47-2_tm_221;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1387 {
	phases BS;
	from R1-12-47-2_tn_222;
	name R1-12-47-2_tl_222;
	to R1-12-47-2_tm_222;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1388 {
	phases BS;
	from R1-12-47-2_tn_223;
	name R1-12-47-2_tl_223;
	to R1-12-47-2_tm_223;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1389 {
	phases BS;
	from R1-12-47-2_tn_224;
	name R1-12-47-2_tl_224;
	to R1-12-47-2_tm_224;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1390 {
	phases BS;
	from R1-12-47-2_tn_225;
	name R1-12-47-2_tl_225;
	to R1-12-47-2_tm_225;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1391 {
	phases BS;
	from R1-12-47-2_tn_226;
	name R1-12-47-2_tl_226;
	to R1-12-47-2_tm_226;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1392 {
	phases BS;
	from R1-12-47-2_tn_227;
	name R1-12-47-2_tl_227;
	to R1-12-47-2_tm_227;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1393 {
	phases BS;
	from R1-12-47-2_tn_228;
	name R1-12-47-2_tl_228;
	to R1-12-47-2_tm_228;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1394 {
	phases BS;
	from R1-12-47-2_tn_229;
	name R1-12-47-2_tl_229;
	to R1-12-47-2_tm_229;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1395 {
	phases AS;
	from R1-12-47-2_tn_230;
	name R1-12-47-2_tl_230;
	to R1-12-47-2_tm_230;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1396 {
	phases AS;
	from R1-12-47-2_tn_231;
	name R1-12-47-2_tl_231;
	to R1-12-47-2_tm_231;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1397 {
	phases AS;
	from R1-12-47-2_tn_232;
	name R1-12-47-2_tl_232;
	to R1-12-47-2_tm_232;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1398 {
	phases AS;
	from R1-12-47-2_tn_233;
	name R1-12-47-2_tl_233;
	to R1-12-47-2_tm_233;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1399 {
	phases BS;
	from R1-12-47-2_tn_234;
	name R1-12-47-2_tl_234;
	to R1-12-47-2_tm_234;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1400 {
	phases AS;
	from R1-12-47-2_tn_235;
	name R1-12-47-2_tl_235;
	to R1-12-47-2_tm_235;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1401 {
	phases AS;
	from R1-12-47-2_tn_236;
	name R1-12-47-2_tl_236;
	to R1-12-47-2_tm_236;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1402 {
	phases BS;
	from R1-12-47-2_tn_237;
	name R1-12-47-2_tl_237;
	to R1-12-47-2_tm_237;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1403 {
	phases BS;
	from R1-12-47-2_tn_238;
	name R1-12-47-2_tl_238;
	to R1-12-47-2_tm_238;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1404 {
	phases BS;
	from R1-12-47-2_tn_239;
	name R1-12-47-2_tl_239;
	to R1-12-47-2_tm_239;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1405 {
	phases BS;
	from R1-12-47-2_tn_240;
	name R1-12-47-2_tl_240;
	to R1-12-47-2_tm_240;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1406 {
	phases AS;
	from R1-12-47-2_tn_241;
	name R1-12-47-2_tl_241;
	to R1-12-47-2_tm_241;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1407 {
	phases BS;
	from R1-12-47-2_tn_242;
	name R1-12-47-2_tl_242;
	to R1-12-47-2_tm_242;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1408 {
	phases BS;
	from R1-12-47-2_tn_243;
	name R1-12-47-2_tl_243;
	to R1-12-47-2_tm_243;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1409 {
	phases BS;
	from R1-12-47-2_tn_244;
	name R1-12-47-2_tl_244;
	to R1-12-47-2_tm_244;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1410 {
	phases CS;
	from R1-12-47-2_tn_245;
	name R1-12-47-2_tl_245;
	to R1-12-47-2_tm_245;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1411 {
	phases BS;
	from R1-12-47-2_tn_246;
	name R1-12-47-2_tl_246;
	to R1-12-47-2_tm_246;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1412 {
	phases AS;
	from R1-12-47-2_tn_247;
	name R1-12-47-2_tl_247;
	to R1-12-47-2_tm_247;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1413 {
	phases BS;
	from R1-12-47-2_tn_248;
	name R1-12-47-2_tl_248;
	to R1-12-47-2_tm_248;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1414 {
	phases CS;
	from R1-12-47-2_tn_249;
	name R1-12-47-2_tl_249;
	to R1-12-47-2_tm_249;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1415 {
	phases BS;
	from R1-12-47-2_tn_250;
	name R1-12-47-2_tl_250;
	to R1-12-47-2_tm_250;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_line:1416 {
	phases AS;
	from R1-12-47-2_tn_251;
	name R1-12-47-2_tl_251;
	to R1-12-47-2_tm_251;
	length 30;
	configuration triplex_line_configuration:1;
	groupid Triplex_Line;
};

object triplex_meter:902 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:903 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:904 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:905 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:906 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:907 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:908 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:909 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:910 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:911 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:912 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:913 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:914 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:915 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:916 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:917 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:918 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:919 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_18;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:920 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:921 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:922 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:923 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:924 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:925 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:926 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:927 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:928 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:929 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:930 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:931 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:932 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:933 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:934 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:935 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:936 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:937 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:938 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:939 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:940 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:941 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:942 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:943 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:944 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:945 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:946 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:947 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:948 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:949 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:950 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:951 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:952 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:953 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_52;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:954 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_53;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:955 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_54;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:956 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_55;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:957 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_56;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:958 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_57;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:959 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_58;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:960 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_59;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:961 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_60;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:962 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_61;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:963 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_62;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:964 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_63;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:965 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_64;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:966 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_65;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:967 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_66;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:968 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_67;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:969 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_68;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:970 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_69;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:971 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_70;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:972 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_71;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:973 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_72;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:974 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_73;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:975 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_74;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:976 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_75;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:977 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_76;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:978 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_77;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:979 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_78;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:980 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_79;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:981 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_80;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:982 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_81;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:983 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_82;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:984 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_83;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:985 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_84;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:986 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_85;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:987 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_86;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:988 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_87;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:989 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_88;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:990 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_89;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:991 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_90;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:992 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_91;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:993 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_92;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:994 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_93;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:995 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_94;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:996 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_95;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:997 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_96;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:998 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_97;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:999 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_98;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1000 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_99;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1001 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_100;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1002 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_101;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1003 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_102;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1004 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_103;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1005 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_104;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1006 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_105;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1007 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_106;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1008 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_107;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1009 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_108;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1010 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_109;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1011 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_110;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1012 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_111;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1013 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_112;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1014 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_113;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1015 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_114;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1016 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_115;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1017 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_116;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1018 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_117;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1019 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_118;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1020 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_119;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1021 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_120;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1022 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_121;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1023 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_122;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1024 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_123;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1025 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_124;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1026 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_125;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1027 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_126;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1028 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_127;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1029 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_128;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1030 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_129;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1031 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_130;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1032 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_131;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1033 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_132;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1034 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_133;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1035 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_134;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1036 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_135;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1037 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_136;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1038 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_137;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1039 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_138;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1040 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_139;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1041 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_140;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1042 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_141;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1043 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_142;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1044 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_143;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1045 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_144;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1046 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_145;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1047 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_146;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1048 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_147;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1049 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_148;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1050 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_149;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1051 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_150;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1052 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_151;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1053 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_152;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1054 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_153;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1055 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_154;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1056 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_155;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1057 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_156;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1058 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_157;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1059 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_158;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1060 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_159;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1061 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_160;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1062 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_161;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1063 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_162;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1064 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_163;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1065 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_164;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1066 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_165;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1067 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_166;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1068 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_167;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1069 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_168;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1070 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_169;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1071 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_170;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1072 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_171;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1073 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_172;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1074 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_173;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1075 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_174;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1076 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_175;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1077 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_176;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1078 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_177;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1079 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_178;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1080 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_179;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1081 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_180;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1082 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_181;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1083 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_182;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1084 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_183;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1085 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_184;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1086 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_185;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1087 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_186;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1088 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_187;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1089 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_188;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1090 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_189;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1091 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_190;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1092 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_191;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1093 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_192;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1094 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_193;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1095 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_194;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1096 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_195;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1097 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_196;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1098 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_197;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1099 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_198;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1100 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_199;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1101 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_200;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1102 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_201;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1103 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_202;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1104 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_203;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1105 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_204;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1106 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_205;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1107 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_206;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1108 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_207;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1109 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_208;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1110 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_209;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1111 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_210;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1112 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_211;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1113 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_212;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1114 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_213;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1115 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_214;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1116 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_215;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1117 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_216;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1118 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_217;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1119 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_218;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1120 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_219;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1121 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_220;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1122 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_221;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1123 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_222;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1124 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_223;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1125 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_224;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1126 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_225;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1127 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_226;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1128 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_227;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1129 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_228;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1130 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_229;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1131 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_230;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1132 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_231;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1133 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_232;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1134 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_233;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1135 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_234;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1136 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_235;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1137 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_236;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1138 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_237;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1139 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_238;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1140 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_239;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1141 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_240;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1142 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_241;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1143 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_242;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1144 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_243;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1145 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_244;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1146 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_245;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1147 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_246;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1148 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_247;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1149 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_248;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1150 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tm_249;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1151 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tm_250;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_meter:1152 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tm_251;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:400 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_1;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:401 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_2;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:402 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_3;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:403 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_4;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:404 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_5;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:405 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_6;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:406 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_7;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:407 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_8;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:408 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_9;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:409 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_10;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:410 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_11;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:411 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_12;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:412 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_13;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:413 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_14;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:414 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_15;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:415 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_16;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:416 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_17;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:417 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_18;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:418 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_19;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:419 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_20;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:420 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_21;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:421 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_22;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:422 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_23;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:423 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_24;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:424 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_25;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:425 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_26;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:426 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_27;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:427 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_28;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:428 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_29;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:429 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_30;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:430 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_31;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:431 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_32;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:432 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_33;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:433 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_34;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:434 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_35;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:435 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_36;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:436 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_37;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:437 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_38;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:438 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_39;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:439 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_40;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:440 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_41;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:441 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_42;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:442 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_43;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:443 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_44;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:444 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_45;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:445 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_46;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:446 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_47;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:447 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_48;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:448 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_49;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:449 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_50;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:450 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_51;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:451 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_52;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:452 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_53;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:453 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_54;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:454 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_55;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:455 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_56;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:456 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_57;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:457 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_58;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:458 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_59;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:459 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_60;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:460 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_61;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:461 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_62;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:462 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_63;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:463 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_64;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:464 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_65;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:465 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_66;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:466 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_67;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:467 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_68;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:468 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_69;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:469 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_70;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:470 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_71;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:471 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_72;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:472 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_73;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:473 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_74;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:474 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_75;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:475 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_76;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:476 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_77;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:477 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_78;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:478 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_79;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:479 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_80;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:480 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_81;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:481 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_82;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:482 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_83;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:483 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_84;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:484 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_85;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:485 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_86;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:486 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_87;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:487 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_88;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:488 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_89;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:489 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_90;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:490 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_91;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:491 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_92;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:492 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_93;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:493 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_94;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:494 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_95;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:495 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_96;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:496 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_97;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:497 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_98;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:498 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_99;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:499 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_100;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:500 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_101;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:501 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_102;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:502 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_103;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:503 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_104;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:504 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_105;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:505 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_106;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:506 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_107;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:507 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_108;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:508 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_109;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:509 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_110;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:510 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_111;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:511 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_112;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:512 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_113;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:513 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_114;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:514 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_115;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:515 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_116;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:516 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_117;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:517 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_118;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:518 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_119;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:519 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_120;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:520 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_121;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:521 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_122;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:522 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_123;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:523 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_124;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:524 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_125;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:525 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_126;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:526 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_127;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:527 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_128;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:528 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_129;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:529 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_130;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:530 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_131;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:531 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_132;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:532 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_133;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:533 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_134;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:534 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_135;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:535 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_136;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:536 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_137;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:537 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_138;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:538 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_139;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:539 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_140;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:540 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_141;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:541 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_142;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:542 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_143;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:543 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_144;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:544 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_145;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:545 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_146;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:546 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_147;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:547 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_148;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:548 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_149;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:549 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_150;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:550 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_151;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:551 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_152;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:552 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_153;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:553 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_154;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:554 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_155;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:555 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_156;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:556 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_157;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:557 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_158;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:558 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_159;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:559 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_160;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:560 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_161;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:561 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_162;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:562 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_163;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:563 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_164;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:564 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_165;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:565 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_166;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:566 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_167;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:567 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_168;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:568 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_169;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:569 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_170;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:570 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_171;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:571 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_172;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:572 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_173;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:573 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_174;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:574 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_175;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:575 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_176;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:576 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_177;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:577 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_178;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:578 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_179;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:579 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_180;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:580 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_181;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:581 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_182;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:582 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_183;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:583 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_184;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:584 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_185;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:585 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_186;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:586 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_187;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:587 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_188;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:588 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_189;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:589 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_190;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:590 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_191;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:591 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_192;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:592 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_193;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:593 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_194;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:594 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_195;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:595 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_196;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:596 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_197;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:597 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_198;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:598 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_199;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:599 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_200;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:600 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_201;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:601 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_202;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:602 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_203;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:603 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_204;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:604 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_205;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:605 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_206;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:606 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_207;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:607 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_208;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:608 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_209;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:609 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_210;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:610 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_211;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:611 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_212;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:612 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_213;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:613 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_214;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:614 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_215;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:615 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_216;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:616 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_217;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:617 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_218;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:618 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_219;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:619 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_220;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:620 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_221;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:621 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_222;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:622 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_223;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:623 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_224;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:624 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_225;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:625 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_226;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:626 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_227;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:627 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_228;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:628 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_229;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:629 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_230;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:630 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_231;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:631 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_232;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:632 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_233;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:633 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_234;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:634 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_235;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:635 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_236;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:636 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_237;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:637 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_238;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:638 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_239;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:639 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_240;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:640 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_241;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:641 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_242;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:642 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_243;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:643 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_244;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:644 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_245;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:645 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_246;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:646 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_247;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:647 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_248;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:648 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_249;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:649 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_250;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:650 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_251;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:651 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_252;
	parent R1-12-47-2_tm_1;
	power_12 11673.3544+166.8191j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:652 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_253;
	parent R1-12-47-2_tm_2;
	power_12 23346.7087+333.6381j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:653 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_254;
	parent R1-12-47-2_tm_3;
	power_12 15564.4725+222.4254j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:654 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_255;
	parent R1-12-47-2_tm_4;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:655 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_256;
	parent R1-12-47-2_tm_5;
	power_12 46693.4174+667.2763j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:656 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_257;
	parent R1-12-47-2_tm_6;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:657 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_258;
	parent R1-12-47-2_tm_7;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:658 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_259;
	parent R1-12-47-2_tm_8;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:659 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_260;
	parent R1-12-47-2_tm_9;
	power_12 16342.6961+233.5467j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:660 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_261;
	parent R1-12-47-2_tm_10;
	power_12 3335.4798+101.5506j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:661 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_262;
	parent R1-12-47-2_tm_11;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:662 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_263;
	parent R1-12-47-2_tm_12;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:663 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_264;
	parent R1-12-47-2_tm_13;
	power_12 3112.8945+44.4851j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:664 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_265;
	parent R1-12-47-2_tm_14;
	power_12 8338.6994+253.8764j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:665 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_266;
	parent R1-12-47-2_tm_15;
	power_12 20228.6261+249.7112j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:666 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_267;
	parent R1-12-47-2_tm_16;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:667 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_268;
	parent R1-12-47-2_tm_17;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:668 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_269;
	parent R1-12-47-2_tm_18;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:669 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_270;
	parent R1-12-47-2_tm_19;
	power_12 25285.7827+312.1391j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:670 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_271;
	parent R1-12-47-2_tm_20;
	power_12 8338.6994+253.8764j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:671 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_272;
	parent R1-12-47-2_tm_21;
	power_12 25285.7827+312.1391j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:672 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_273;
	parent R1-12-47-2_tm_22;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:673 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_274;
	parent R1-12-47-2_tm_23;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:674 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_275;
	parent R1-12-47-2_tm_24;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:675 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_276;
	parent R1-12-47-2_tm_25;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:676 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_277;
	parent R1-12-47-2_tm_26;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:677 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_278;
	parent R1-12-47-2_tm_27;
	power_12 17700.0479+218.4973j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:678 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_279;
	parent R1-12-47-2_tm_28;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:679 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_280;
	parent R1-12-47-2_tm_29;
	power_12 18964.337+234.1043j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:680 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_281;
	parent R1-12-47-2_tm_30;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:681 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_282;
	parent R1-12-47-2_tm_31;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:682 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_283;
	parent R1-12-47-2_tm_32;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:683 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_284;
	parent R1-12-47-2_tm_33;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:684 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_285;
	parent R1-12-47-2_tm_34;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:685 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_286;
	parent R1-12-47-2_tm_35;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:686 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_287;
	parent R1-12-47-2_tm_36;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:687 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_288;
	parent R1-12-47-2_tm_37;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:688 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_289;
	parent R1-12-47-2_tm_38;
	power_12 3335.4798+101.5506j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:689 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_290;
	parent R1-12-47-2_tm_39;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:690 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_291;
	parent R1-12-47-2_tm_40;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:691 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_292;
	parent R1-12-47-2_tm_41;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:692 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_293;
	parent R1-12-47-2_tm_42;
	power_12 2223.6532+67.7004j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:693 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_294;
	parent R1-12-47-2_tm_43;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:694 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_295;
	parent R1-12-47-2_tm_44;
	power_12 6670.9595+203.1011j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:695 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_296;
	parent R1-12-47-2_tm_45;
	power_12 3335.4798+101.5506j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:696 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_297;
	parent R1-12-47-2_tm_46;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:697 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_298;
	parent R1-12-47-2_tm_47;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:698 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_299;
	parent R1-12-47-2_tm_48;
	power_12 3335.4798+101.5506j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:699 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_300;
	parent R1-12-47-2_tm_49;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:700 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_301;
	parent R1-12-47-2_tm_50;
	power_12 3335.4798+101.5506j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:701 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_302;
	parent R1-12-47-2_tm_51;
	power_12 11118.2659+338.5019j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:702 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_303;
	parent R1-12-47-2_tm_52;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:703 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_304;
	parent R1-12-47-2_tm_53;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:704 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_305;
	parent R1-12-47-2_tm_54;
	power_12 11118.2659+338.5019j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:705 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_306;
	parent R1-12-47-2_tm_55;
	power_12 8338.6994+253.8764j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:706 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_307;
	parent R1-12-47-2_tm_56;
	power_12 8338.6994+253.8764j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:707 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_308;
	parent R1-12-47-2_tm_57;
	power_12 11118.2659+338.5019j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:708 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_309;
	parent R1-12-47-2_tm_58;
	power_12 11118.2659+338.5019j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:709 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_310;
	parent R1-12-47-2_tm_59;
	power_12 3335.4798+101.5506j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:710 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_311;
	parent R1-12-47-2_tm_60;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:711 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_312;
	parent R1-12-47-2_tm_61;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:712 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_313;
	parent R1-12-47-2_tm_62;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:713 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_314;
	parent R1-12-47-2_tm_63;
	power_12 3335.4798+101.5506j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:714 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_315;
	parent R1-12-47-2_tm_64;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:715 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_316;
	parent R1-12-47-2_tm_65;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:716 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_317;
	parent R1-12-47-2_tm_66;
	power_12 14453.7457+440.0525j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:717 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_318;
	parent R1-12-47-2_tm_67;
	power_12 11118.2659+338.5019j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:718 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_319;
	parent R1-12-47-2_tm_68;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:719 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_320;
	parent R1-12-47-2_tm_69;
	power_12 16677.3988+507.7528j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:720 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_321;
	parent R1-12-47-2_tm_70;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:721 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_322;
	parent R1-12-47-2_tm_71;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:722 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_323;
	parent R1-12-47-2_tm_72;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:723 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_324;
	parent R1-12-47-2_tm_73;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:724 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_325;
	parent R1-12-47-2_tm_74;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:725 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_326;
	parent R1-12-47-2_tm_75;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:726 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_327;
	parent R1-12-47-2_tm_76;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:727 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_328;
	parent R1-12-47-2_tm_77;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:728 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_329;
	parent R1-12-47-2_tm_78;
	power_12 10006.4393+304.6517j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:729 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_330;
	parent R1-12-47-2_tm_79;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:730 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_331;
	parent R1-12-47-2_tm_80;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:731 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_332;
	parent R1-12-47-2_tm_81;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:732 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_333;
	parent R1-12-47-2_tm_82;
	power_12 9561.7087+291.1116j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:733 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_334;
	parent R1-12-47-2_tm_83;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:734 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_335;
	parent R1-12-47-2_tm_84;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:735 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_336;
	parent R1-12-47-2_tm_85;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:736 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_337;
	parent R1-12-47-2_tm_86;
	power_12 8894.6127+270.8015j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:737 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_338;
	parent R1-12-47-2_tm_87;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:738 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_339;
	parent R1-12-47-2_tm_88;
	power_12 10000+5000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:739 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_340;
	parent R1-12-47-2_tm_89;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:740 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_341;
	parent R1-12-47-2_tm_90;
	power_12 11118.2659+338.5019j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:741 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_342;
	parent R1-12-47-2_tm_91;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:742 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_343;
	parent R1-12-47-2_tm_92;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:743 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_344;
	parent R1-12-47-2_tm_93;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:744 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_345;
	parent R1-12-47-2_tm_94;
	power_12 9338.6835+133.4553j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:745 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_346;
	parent R1-12-47-2_tm_95;
	power_12 22236.5318+677.0038j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:746 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_347;
	parent R1-12-47-2_tm_96;
	power_12 4669.3417+66.7276j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:747 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_348;
	parent R1-12-47-2_tm_97;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:748 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_349;
	parent R1-12-47-2_tm_98;
	power_12 3335.4798+101.5506j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:749 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_350;
	parent R1-12-47-2_tm_99;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:750 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_351;
	parent R1-12-47-2_tm_100;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:751 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_352;
	parent R1-12-47-2_tm_101;
	power_12 12451.578+177.9403j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:752 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_353;
	parent R1-12-47-2_tm_102;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:753 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_354;
	parent R1-12-47-2_tm_103;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:754 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_355;
	parent R1-12-47-2_tm_104;
	power_12 35798.2867+511.5785j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:755 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_356;
	parent R1-12-47-2_tm_105;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:756 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_357;
	parent R1-12-47-2_tm_106;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:757 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_358;
	parent R1-12-47-2_tm_107;
	power_12 12451.578+177.9403j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:758 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_359;
	parent R1-12-47-2_tm_108;
	power_12 12451.578+177.9403j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:759 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_360;
	parent R1-12-47-2_tm_109;
	power_12 11673.3544+166.8191j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:760 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_361;
	parent R1-12-47-2_tm_110;
	power_12 23346.7087+333.6381j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:761 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_362;
	parent R1-12-47-2_tm_111;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:762 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_363;
	parent R1-12-47-2_tm_112;
	power_12 4669.3417+66.7276j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:763 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_364;
	parent R1-12-47-2_tm_113;
	power_12 4669.3417+66.7276j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:764 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_365;
	parent R1-12-47-2_tm_114;
	power_12 3112.8945+44.4851j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:765 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_366;
	parent R1-12-47-2_tm_115;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:766 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_367;
	parent R1-12-47-2_tm_116;
	power_12 9338.6835+133.4553j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:767 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_368;
	parent R1-12-47-2_tm_117;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:768 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_369;
	parent R1-12-47-2_tm_118;
	power_12 9338.6835+133.4553j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:769 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_370;
	parent R1-12-47-2_tm_119;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:770 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_371;
	parent R1-12-47-2_tm_120;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:771 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_372;
	parent R1-12-47-2_tm_121;
	power_12 4669.3417+66.7276j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:772 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_373;
	parent R1-12-47-2_tm_122;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:773 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_374;
	parent R1-12-47-2_tm_123;
	power_12 4669.3417+66.7276j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:774 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_375;
	parent R1-12-47-2_tm_124;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:775 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_376;
	parent R1-12-47-2_tm_125;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:776 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_377;
	parent R1-12-47-2_tm_126;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:777 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_378;
	parent R1-12-47-2_tm_127;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:778 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_379;
	parent R1-12-47-2_tm_128;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:779 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_380;
	parent R1-12-47-2_tm_129;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:780 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_381;
	parent R1-12-47-2_tm_130;
	power_12 11673.3544+166.8191j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:781 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_382;
	parent R1-12-47-2_tm_131;
	power_12 15564.4725+222.4254j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:782 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_383;
	parent R1-12-47-2_tm_132;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:783 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_384;
	parent R1-12-47-2_tm_133;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:784 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_385;
	parent R1-12-47-2_tm_134;
	power_12 15564.4725+222.4254j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:785 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_386;
	parent R1-12-47-2_tm_135;
	power_12 58366.7718+834.0953j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:786 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_387;
	parent R1-12-47-2_tm_136;
	power_12 15171.4696+187.2834j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:787 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_388;
	parent R1-12-47-2_tm_137;
	power_12 25285.7827+312.1391j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:788 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_389;
	parent R1-12-47-2_tm_138;
	power_12 20228.6261+249.7112j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:789 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_390;
	parent R1-12-47-2_tm_139;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:790 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_391;
	parent R1-12-47-2_tm_140;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:791 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_392;
	parent R1-12-47-2_tm_141;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:792 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_393;
	parent R1-12-47-2_tm_142;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:793 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_394;
	parent R1-12-47-2_tm_143;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:794 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_395;
	parent R1-12-47-2_tm_144;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:795 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_396;
	parent R1-12-47-2_tm_145;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:796 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_397;
	parent R1-12-47-2_tm_146;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:797 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_398;
	parent R1-12-47-2_tm_147;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:798 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_399;
	parent R1-12-47-2_tm_148;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:799 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_400;
	parent R1-12-47-2_tm_149;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:800 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_401;
	parent R1-12-47-2_tm_150;
	power_12 4669.3417+66.7276j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:801 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_402;
	parent R1-12-47-2_tm_151;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:802 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_403;
	parent R1-12-47-2_tm_152;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:803 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_404;
	parent R1-12-47-2_tm_153;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:804 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_405;
	parent R1-12-47-2_tm_154;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:805 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_406;
	parent R1-12-47-2_tm_155;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:806 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_407;
	parent R1-12-47-2_tm_156;
	power_12 5057.1565+62.4278j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:807 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_408;
	parent R1-12-47-2_tm_157;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:808 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_409;
	parent R1-12-47-2_tm_158;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:809 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_410;
	parent R1-12-47-2_tm_159;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:810 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_411;
	parent R1-12-47-2_tm_160;
	power_12 25285.7827+312.1391j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:811 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_412;
	parent R1-12-47-2_tm_161;
	power_12 18964.337+234.1043j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:812 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_413;
	parent R1-12-47-2_tm_162;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:813 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_414;
	parent R1-12-47-2_tm_163;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:814 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_415;
	parent R1-12-47-2_tm_164;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:815 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_416;
	parent R1-12-47-2_tm_165;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:816 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_417;
	parent R1-12-47-2_tm_166;
	power_12 25285.7827+312.1391j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:817 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_418;
	parent R1-12-47-2_tm_167;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:818 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_419;
	parent R1-12-47-2_tm_168;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:819 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_420;
	parent R1-12-47-2_tm_169;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:820 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_421;
	parent R1-12-47-2_tm_170;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:821 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_422;
	parent R1-12-47-2_tm_171;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:822 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_423;
	parent R1-12-47-2_tm_172;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:823 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_424;
	parent R1-12-47-2_tm_173;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:824 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_425;
	parent R1-12-47-2_tm_174;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:825 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_426;
	parent R1-12-47-2_tm_175;
	power_12 25285.7827+312.1391j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:826 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_427;
	parent R1-12-47-2_tm_176;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:827 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_428;
	parent R1-12-47-2_tm_177;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:828 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_429;
	parent R1-12-47-2_tm_178;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:829 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_430;
	parent R1-12-47-2_tm_179;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:830 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_431;
	parent R1-12-47-2_tm_180;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:831 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_432;
	parent R1-12-47-2_tm_181;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:832 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_433;
	parent R1-12-47-2_tm_182;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:833 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_434;
	parent R1-12-47-2_tm_183;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:834 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_435;
	parent R1-12-47-2_tm_184;
	power_12 3335.4798+101.5506j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:835 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_436;
	parent R1-12-47-2_tm_185;
	power_12 8338.6994+253.8764j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:836 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_437;
	parent R1-12-47-2_tm_186;
	power_12 11118.2659+338.5019j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:837 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_438;
	parent R1-12-47-2_tm_187;
	power_12 11118.2659+338.5019j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:838 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_439;
	parent R1-12-47-2_tm_188;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:839 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_440;
	parent R1-12-47-2_tm_189;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:840 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_441;
	parent R1-12-47-2_tm_190;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:841 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_442;
	parent R1-12-47-2_tm_191;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:842 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_443;
	parent R1-12-47-2_tm_192;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:843 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_444;
	parent R1-12-47-2_tm_193;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:844 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_445;
	parent R1-12-47-2_tm_194;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:845 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_446;
	parent R1-12-47-2_tm_195;
	power_12 15171.4696+187.2834j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:846 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_447;
	parent R1-12-47-2_tm_196;
	power_12 31607.2283+390.1738j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:847 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_448;
	parent R1-12-47-2_tm_197;
	power_12 25285.7827+312.1391j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:848 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_449;
	parent R1-12-47-2_tm_198;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:849 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_450;
	parent R1-12-47-2_tm_199;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:850 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_451;
	parent R1-12-47-2_tm_200;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:851 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_452;
	parent R1-12-47-2_tm_201;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:852 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_453;
	parent R1-12-47-2_tm_202;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:853 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_454;
	parent R1-12-47-2_tm_203;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:854 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_455;
	parent R1-12-47-2_tm_204;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:855 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_456;
	parent R1-12-47-2_tm_205;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:856 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_457;
	parent R1-12-47-2_tm_206;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:857 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_458;
	parent R1-12-47-2_tm_207;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:858 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_459;
	parent R1-12-47-2_tm_208;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:859 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_460;
	parent R1-12-47-2_tm_209;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:860 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_461;
	parent R1-12-47-2_tm_210;
	power_12 2300+1200j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:861 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_462;
	parent R1-12-47-2_tm_211;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:862 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_463;
	parent R1-12-47-2_tm_212;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:863 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_464;
	parent R1-12-47-2_tm_213;
	power_12 12642.8913+156.0695j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:864 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_465;
	parent R1-12-47-2_tm_214;
	power_12 42249.4104+1286.3072j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:865 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_466;
	parent R1-12-47-2_tm_215;
	power_12 8894.6127+270.8015j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:866 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_467;
	parent R1-12-47-2_tm_216;
	power_12 2223.6532+67.7004j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:867 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_468;
	parent R1-12-47-2_tm_217;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:868 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_469;
	parent R1-12-47-2_tm_218;
	power_12 11118.2659+338.5019j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:869 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_470;
	parent R1-12-47-2_tm_219;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:870 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_471;
	parent R1-12-47-2_tm_220;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:871 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_472;
	parent R1-12-47-2_tm_221;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:872 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_473;
	parent R1-12-47-2_tm_222;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:873 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_474;
	parent R1-12-47-2_tm_223;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:874 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_475;
	parent R1-12-47-2_tm_224;
	power_12 8338.6994+253.8764j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:875 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_476;
	parent R1-12-47-2_tm_225;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:876 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_477;
	parent R1-12-47-2_tm_226;
	power_12 2223.6532+67.7004j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:877 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_478;
	parent R1-12-47-2_tm_227;
	power_12 25016.0983+761.6293j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:878 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_479;
	parent R1-12-47-2_tm_228;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:879 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_480;
	parent R1-12-47-2_tm_229;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:880 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_481;
	parent R1-12-47-2_tm_230;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:881 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_482;
	parent R1-12-47-2_tm_231;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:882 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_483;
	parent R1-12-47-2_tm_232;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:883 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_484;
	parent R1-12-47-2_tm_233;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:884 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_485;
	parent R1-12-47-2_tm_234;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:885 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_486;
	parent R1-12-47-2_tm_235;
	power_12 15564.4725+222.4254j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:886 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_487;
	parent R1-12-47-2_tm_236;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:887 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_488;
	parent R1-12-47-2_tm_237;
	power_12 8338.6994+253.8764j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:888 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_489;
	parent R1-12-47-2_tm_238;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:889 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_490;
	parent R1-12-47-2_tm_239;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:890 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_491;
	parent R1-12-47-2_tm_240;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:891 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_492;
	parent R1-12-47-2_tm_241;
	power_12 7782.2362+111.2127j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:892 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_493;
	parent R1-12-47-2_tm_242;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:893 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_494;
	parent R1-12-47-2_tm_243;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:894 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_495;
	parent R1-12-47-2_tm_244;
	power_12 2223.6532+67.7004j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:895 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_496;
	parent R1-12-47-2_tm_245;
	power_12 7585.7348+93.6417j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:896 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_497;
	parent R1-12-47-2_tm_246;
	power_12 5559.1329+169.2509j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:897 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_498;
	parent R1-12-47-2_tm_247;
	power_12 10000+5000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:898 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_499;
	parent R1-12-47-2_tm_248;
	power_12 10000+5000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:899 {
	voltage_2 -60+103.92j;
	phases CS;
	voltage_1 -60+103.92j;
	name R1-12-47-2_tn_500;
	parent R1-12-47-2_tm_249;
	power_12 10000+5000j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:900 {
	voltage_2 -60-103.92j;
	phases BS;
	voltage_1 -60-103.92j;
	name R1-12-47-2_tn_501;
	parent R1-12-47-2_tm_250;
	power_12 3335.4798+101.5506j;
	nominal_voltage 120;
	voltage_N 0;
};

object triplex_node:901 {
	voltage_2 120;
	phases AS;
	voltage_1 120;
	name R1-12-47-2_tn_502;
	parent R1-12-47-2_tm_251;
	power_12 10000+5000j;
	nominal_voltage 120;
	voltage_N 0;
};

object underground_line:1740 {
	phases ABCN;
	from R1-12-47-2_node_1;
	name R1-12-47-2_ul_1;
	to R1-12-47-2_node_2;
	length 51.730;
	configuration line_configuration:21;
	groupid Distribution_Line;
};

object underground_line:1779 {
	phases BN;
	from R1-12-47-2_node_62;
	name R1-12-47-2_ul_2;
	to R1-12-47-2_node_63;
	length 827.800;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1780 {
	phases BN;
	from R1-12-47-2_node_63;
	name R1-12-47-2_ul_3;
	to R1-12-47-2_node_64;
	length 70.200;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1781 {
	phases BN;
	from R1-12-47-2_node_62;
	name R1-12-47-2_ul_4;
	to R1-12-47-2_node_296;
	length 804.500;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1782 {
	phases BN;
	from R1-12-47-2_node_63;
	name R1-12-47-2_ul_5;
	to R1-12-47-2_node_66;
	length 65.600;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1795 {
	phases BN;
	from R1-12-47-2_node_86;
	name R1-12-47-2_ul_6;
	to R1-12-47-2_node_87;
	length 276.800;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1796 {
	phases BN;
	from R1-12-47-2_node_86;
	name R1-12-47-2_ul_7;
	to R1-12-47-2_node_88;
	length 201.700;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1798 {
	phases BN;
	from R1-12-47-2_node_90;
	name R1-12-47-2_ul_8;
	to R1-12-47-2_node_91;
	length 222.300;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1799 {
	phases BN;
	from R1-12-47-2_node_90;
	name R1-12-47-2_ul_9;
	to R1-12-47-2_node_92;
	length 576.400;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1822 {
	phases AN;
	from R1-12-47-2_node_128;
	name R1-12-47-2_ul_10;
	to R1-12-47-2_node_130;
	length 75.400;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1824 {
	phases AN;
	from R1-12-47-2_node_128;
	name R1-12-47-2_ul_11;
	to R1-12-47-2_node_132;
	length 803.392;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1826 {
	phases AN;
	from R1-12-47-2_node_132;
	name R1-12-47-2_ul_12;
	to R1-12-47-2_node_134;
	length 861.800;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1827 {
	phases AN;
	from R1-12-47-2_node_132;
	name R1-12-47-2_ul_13;
	to R1-12-47-2_node_301;
	length 1137.145;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1834 {
	phases AN;
	from R1-12-47-2_node_146;
	name R1-12-47-2_ul_14;
	to R1-12-47-2_node_147;
	length 160.500;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1836 {
	phases AN;
	from R1-12-47-2_node_150;
	name R1-12-47-2_ul_15;
	to R1-12-47-2_node_151;
	length 237.200;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1837 {
	phases AN;
	from R1-12-47-2_node_150;
	name R1-12-47-2_ul_16;
	to R1-12-47-2_node_152;
	length 458.912;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1838 {
	phases AN;
	from R1-12-47-2_node_152;
	name R1-12-47-2_ul_17;
	to R1-12-47-2_node_153;
	length 344.600;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1839 {
	phases AN;
	from R1-12-47-2_node_152;
	name R1-12-47-2_ul_18;
	to R1-12-47-2_node_154;
	length 272.300;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1840 {
	phases AN;
	from R1-12-47-2_node_152;
	name R1-12-47-2_ul_19;
	to R1-12-47-2_node_155;
	length 316.033;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1841 {
	phases AN;
	from R1-12-47-2_node_155;
	name R1-12-47-2_ul_20;
	to R1-12-47-2_node_156;
	length 263.800;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1842 {
	phases AN;
	from R1-12-47-2_node_155;
	name R1-12-47-2_ul_21;
	to R1-12-47-2_node_157;
	length 201.700;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1843 {
	phases AN;
	from R1-12-47-2_node_155;
	name R1-12-47-2_ul_22;
	to R1-12-47-2_node_158;
	length 768.700;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1844 {
	phases AN;
	from R1-12-47-2_node_150;
	name R1-12-47-2_ul_23;
	to R1-12-47-2_node_159;
	length 1133.500;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1845 {
	phases AN;
	from R1-12-47-2_node_159;
	name R1-12-47-2_ul_24;
	to R1-12-47-2_node_160;
	length 222.400;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1846 {
	phases AN;
	from R1-12-47-2_node_160;
	name R1-12-47-2_ul_25;
	to R1-12-47-2_node_161;
	length 620.800;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1847 {
	phases AN;
	from R1-12-47-2_node_160;
	name R1-12-47-2_ul_26;
	to R1-12-47-2_node_162;
	length 624.100;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1848 {
	phases AN;
	from R1-12-47-2_node_159;
	name R1-12-47-2_ul_27;
	to R1-12-47-2_node_163;
	length 1893.700;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1851 {
	phases CN;
	from R1-12-47-2_node_168;
	name R1-12-47-2_ul_28;
	to R1-12-47-2_node_169;
	length 296.800;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1852 {
	phases CN;
	from R1-12-47-2_node_168;
	name R1-12-47-2_ul_29;
	to R1-12-47-2_node_170;
	length 72.900;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1853 {
	phases CN;
	from R1-12-47-2_node_168;
	name R1-12-47-2_ul_30;
	to R1-12-47-2_node_171;
	length 693.339;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1854 {
	phases CN;
	from R1-12-47-2_node_171;
	name R1-12-47-2_ul_31;
	to R1-12-47-2_node_172;
	length 401.300;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1855 {
	phases CN;
	from R1-12-47-2_node_171;
	name R1-12-47-2_ul_32;
	to R1-12-47-2_node_173;
	length 454.839;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1856 {
	phases CN;
	from R1-12-47-2_node_173;
	name R1-12-47-2_ul_33;
	to R1-12-47-2_node_174;
	length 201.300;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1857 {
	phases CN;
	from R1-12-47-2_node_173;
	name R1-12-47-2_ul_34;
	to R1-12-47-2_node_175;
	length 460.400;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1858 {
	phases CN;
	from R1-12-47-2_node_173;
	name R1-12-47-2_ul_35;
	to R1-12-47-2_node_176;
	length 550.958;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1859 {
	phases CN;
	from R1-12-47-2_node_176;
	name R1-12-47-2_ul_36;
	to R1-12-47-2_node_177;
	length 102.694;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1860 {
	phases CN;
	from R1-12-47-2_node_176;
	name R1-12-47-2_ul_37;
	to R1-12-47-2_node_178;
	length 158.642;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1861 {
	phases CN;
	from R1-12-47-2_node_176;
	name R1-12-47-2_ul_38;
	to R1-12-47-2_node_179;
	length 334.792;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1862 {
	phases CN;
	from R1-12-47-2_node_179;
	name R1-12-47-2_ul_39;
	to R1-12-47-2_node_180;
	length 88.181;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1863 {
	phases CN;
	from R1-12-47-2_node_179;
	name R1-12-47-2_ul_40;
	to R1-12-47-2_node_181;
	length 283.254;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1864 {
	phases CN;
	from R1-12-47-2_node_179;
	name R1-12-47-2_ul_41;
	to R1-12-47-2_node_182;
	length 228.880;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1870 {
	phases CN;
	from R1-12-47-2_node_190;
	name R1-12-47-2_ul_42;
	to R1-12-47-2_node_191;
	length 94.542;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1871 {
	phases CN;
	from R1-12-47-2_node_190;
	name R1-12-47-2_ul_43;
	to R1-12-47-2_node_192;
	length 526.924;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1872 {
	phases CN;
	from R1-12-47-2_node_192;
	name R1-12-47-2_ul_44;
	to R1-12-47-2_node_193;
	length 516.343;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1873 {
	phases CN;
	from R1-12-47-2_node_195;
	name R1-12-47-2_ul_45;
	to R1-12-47-2_node_194;
	length 134.500;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1874 {
	phases CN;
	from R1-12-47-2_node_192;
	name R1-12-47-2_ul_46;
	to R1-12-47-2_node_195;
	length 669.195;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1875 {
	phases CN;
	from R1-12-47-2_node_195;
	name R1-12-47-2_ul_47;
	to R1-12-47-2_node_196;
	length 269.959;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1876 {
	phases CN;
	from R1-12-47-2_node_190;
	name R1-12-47-2_ul_48;
	to R1-12-47-2_node_197;
	length 590.579;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1877 {
	phases CN;
	from R1-12-47-2_node_197;
	name R1-12-47-2_ul_49;
	to R1-12-47-2_node_198;
	length 221.021;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1878 {
	phases CN;
	from R1-12-47-2_node_197;
	name R1-12-47-2_ul_50;
	to R1-12-47-2_node_199;
	length 748.609;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1879 {
	phases CN;
	from R1-12-47-2_node_197;
	name R1-12-47-2_ul_51;
	to R1-12-47-2_node_306;
	length 178.400;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1880 {
	phases CN;
	from R1-12-47-2_node_200;
	name R1-12-47-2_ul_52;
	to R1-12-47-2_node_201;
	length 365.067;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1881 {
	phases CN;
	from R1-12-47-2_node_200;
	name R1-12-47-2_ul_53;
	to R1-12-47-2_node_202;
	length 303.795;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1882 {
	phases CN;
	from R1-12-47-2_node_200;
	name R1-12-47-2_ul_54;
	to R1-12-47-2_node_203;
	length 126.421;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1883 {
	phases CN;
	from R1-12-47-2_node_203;
	name R1-12-47-2_ul_55;
	to R1-12-47-2_node_204;
	length 278.768;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1884 {
	phases CN;
	from R1-12-47-2_node_203;
	name R1-12-47-2_ul_56;
	to R1-12-47-2_node_205;
	length 325.784;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1885 {
	phases CN;
	from R1-12-47-2_node_205;
	name R1-12-47-2_ul_57;
	to R1-12-47-2_node_206;
	length 1041.699;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1886 {
	phases CN;
	from R1-12-47-2_node_205;
	name R1-12-47-2_ul_58;
	to R1-12-47-2_node_207;
	length 72.225;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1889 {
	phases CN;
	from R1-12-47-2_node_211;
	name R1-12-47-2_ul_59;
	to R1-12-47-2_node_212;
	length 67.962;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1890 {
	phases CN;
	from R1-12-47-2_node_211;
	name R1-12-47-2_ul_60;
	to R1-12-47-2_node_213;
	length 125.159;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1891 {
	phases CN;
	from R1-12-47-2_node_211;
	name R1-12-47-2_ul_61;
	to R1-12-47-2_node_214;
	length 307.866;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1894 {
	phases BN;
	from R1-12-47-2_node_221;
	name R1-12-47-2_ul_62;
	to R1-12-47-2_node_219;
	length 227.544;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1899 {
	phases BN;
	from R1-12-47-2_node_223;
	name R1-12-47-2_ul_63;
	to R1-12-47-2_node_225;
	length 126.669;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1900 {
	phases BN;
	from R1-12-47-2_node_224;
	name R1-12-47-2_ul_64;
	to R1-12-47-2_node_226;
	length 356.111;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1902 {
	phases BN;
	from R1-12-47-2_node_227;
	name R1-12-47-2_ul_65;
	to R1-12-47-2_node_228;
	length 473.778;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1903 {
	phases BN;
	from R1-12-47-2_node_227;
	name R1-12-47-2_ul_66;
	to R1-12-47-2_node_229;
	length 555.790;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1904 {
	phases BN;
	from R1-12-47-2_node_229;
	name R1-12-47-2_ul_67;
	to R1-12-47-2_node_230;
	length 189.403;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1913 {
	phases CN;
	from R1-12-47-2_node_243;
	name R1-12-47-2_ul_68;
	to R1-12-47-2_node_244;
	length 425.203;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1914 {
	phases CN;
	from R1-12-47-2_node_243;
	name R1-12-47-2_ul_69;
	to R1-12-47-2_node_245;
	length 582.899;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1915 {
	phases CN;
	from R1-12-47-2_node_245;
	name R1-12-47-2_ul_70;
	to R1-12-47-2_node_246;
	length 171.863;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1916 {
	phases CN;
	from R1-12-47-2_node_245;
	name R1-12-47-2_ul_71;
	to R1-12-47-2_node_247;
	length 769.244;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1917 {
	phases CN;
	from R1-12-47-2_node_247;
	name R1-12-47-2_ul_72;
	to R1-12-47-2_node_248;
	length 428.184;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1918 {
	phases CN;
	from R1-12-47-2_node_247;
	name R1-12-47-2_ul_73;
	to R1-12-47-2_node_249;
	length 372.600;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1923 {
	phases BN;
	from R1-12-47-2_node_255;
	name R1-12-47-2_ul_74;
	to R1-12-47-2_node_256;
	length 425.087;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1924 {
	phases BN;
	from R1-12-47-2_node_255;
	name R1-12-47-2_ul_75;
	to R1-12-47-2_node_257;
	length 618.416;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1927 {
	phases BN;
	from R1-12-47-2_node_260;
	name R1-12-47-2_ul_76;
	to R1-12-47-2_node_261;
	length 701.875;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1928 {
	phases BN;
	from R1-12-47-2_node_260;
	name R1-12-47-2_ul_77;
	to R1-12-47-2_node_262;
	length 936.435;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1933 {
	phases BCN;
	from R1-12-47-2_node_264;
	name R1-12-47-2_ul_78;
	to R1-12-47-2_node_269;
	length 4976.801;
	configuration line_configuration:48;
	groupid Distribution_Line;
};

object underground_line:1934 {
	phases CN;
	from R1-12-47-2_node_269;
	name R1-12-47-2_ul_79;
	to R1-12-47-2_node_270;
	length 1742.937;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1935 {
	phases BN;
	from R1-12-47-2_node_269;
	name R1-12-47-2_ul_80;
	to R1-12-47-2_node_271;
	length 7612.900;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1938 {
	phases BN;
	from R1-12-47-2_node_276;
	name R1-12-47-2_ul_81;
	to R1-12-47-2_node_277;
	length 111.401;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1939 {
	phases BN;
	from R1-12-47-2_node_276;
	name R1-12-47-2_ul_82;
	to R1-12-47-2_node_278;
	length 437.420;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1940 {
	phases BN;
	from R1-12-47-2_node_278;
	name R1-12-47-2_ul_83;
	to R1-12-47-2_node_279;
	length 416.676;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1941 {
	phases BN;
	from R1-12-47-2_node_278;
	name R1-12-47-2_ul_84;
	to R1-12-47-2_node_280;
	length 571.302;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1942 {
	phases BN;
	from R1-12-47-2_node_278;
	name R1-12-47-2_ul_85;
	to R1-12-47-2_node_281;
	length 566.605;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1943 {
	phases BN;
	from R1-12-47-2_node_281;
	name R1-12-47-2_ul_86;
	to R1-12-47-2_node_282;
	length 329.119;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1944 {
	phases BN;
	from R1-12-47-2_node_281;
	name R1-12-47-2_ul_87;
	to R1-12-47-2_node_283;
	length 580.102;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1945 {
	phases BN;
	from R1-12-47-2_node_283;
	name R1-12-47-2_ul_88;
	to R1-12-47-2_node_284;
	length 129.611;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1946 {
	phases BN;
	from R1-12-47-2_node_283;
	name R1-12-47-2_ul_89;
	to R1-12-47-2_node_285;
	length 338.577;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1947 {
	phases BN;
	from R1-12-47-2_node_284;
	name R1-12-47-2_ul_90;
	to R1-12-47-2_node_286;
	length 221.130;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1948 {
	phases BN;
	from R1-12-47-2_node_284;
	name R1-12-47-2_ul_91;
	to R1-12-47-2_node_287;
	length 661.023;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1949 {
	phases BN;
	from R1-12-47-2_node_283;
	name R1-12-47-2_ul_92;
	to R1-12-47-2_node_288;
	length 364.846;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1950 {
	phases BN;
	from R1-12-47-2_node_288;
	name R1-12-47-2_ul_93;
	to R1-12-47-2_node_289;
	length 463.546;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1951 {
	phases BN;
	from R1-12-47-2_node_288;
	name R1-12-47-2_ul_94;
	to R1-12-47-2_node_290;
	length 1572.450;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1953 {
	phases BN;
	from R1-12-47-2_node_291;
	name R1-12-47-2_ul_95;
	to R1-12-47-2_node_292;
	length 3048.485;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1954 {
	phases BN;
	from R1-12-47-2_node_62;
	name R1-12-47-2_ul_96;
	to R1-12-47-2_node_295;
	length 20.200;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1955 {
	phases BN;
	from R1-12-47-2_node_296;
	name R1-12-47-2_ul_97;
	to R1-12-47-2_node_65;
	length 755.208;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1956 {
	phases BN;
	from R1-12-47-2_node_65;
	name R1-12-47-2_ul_98;
	to R1-12-47-2_node_297;
	length 311.300;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1957 {
	phases BN;
	from R1-12-47-2_node_95;
	name R1-12-47-2_ul_99;
	to R1-12-47-2_node_298;
	length 707.231;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1958 {
	phases BN;
	from R1-12-47-2_node_298;
	name R1-12-47-2_ul_100;
	to R1-12-47-2_node_299;
	length 956.962;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1959 {
	phases BN;
	from R1-12-47-2_node_299;
	name R1-12-47-2_ul_101;
	to R1-12-47-2_node_300;
	length 243.621;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1960 {
	phases AN;
	from R1-12-47-2_node_301;
	name R1-12-47-2_ul_102;
	to R1-12-47-2_node_136;
	length 625.181;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1961 {
	phases AN;
	from R1-12-47-2_node_136;
	name R1-12-47-2_ul_103;
	to R1-12-47-2_node_302;
	length 71.300;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1962 {
	phases AN;
	from R1-12-47-2_node_136;
	name R1-12-47-2_ul_104;
	to R1-12-47-2_node_303;
	length 82.000;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1963 {
	phases AN;
	from R1-12-47-2_node_301;
	name R1-12-47-2_ul_105;
	to R1-12-47-2_node_304;
	length 80.500;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1964 {
	phases AN;
	from R1-12-47-2_node_301;
	name R1-12-47-2_ul_106;
	to R1-12-47-2_node_305;
	length 241.000;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1965 {
	phases AN;
	from R1-12-47-2_node_308;
	name R1-12-47-2_ul_107;
	to R1-12-47-2_node_149;
	length 468.700;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1966 {
	phases AN;
	from R1-12-47-2_node_308;
	name R1-12-47-2_ul_108;
	to R1-12-47-2_node_309;
	length 747.100;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1967 {
	phases BN;
	from R1-12-47-2_node_310;
	name R1-12-47-2_ul_109;
	to R1-12-47-2_node_260;
	length 284.600;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1968 {
	phases BN;
	from R1-12-47-2_node_310;
	name R1-12-47-2_ul_110;
	to R1-12-47-2_node_311;
	length 356.800;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1969 {
	phases BN;
	from R1-12-47-2_node_300;
	name R1-12-47-2_ul_111;
	to R1-12-47-2_node_312;
	length 399.400;
	configuration line_configuration:36;
	groupid Distribution_Line;
};

object underground_line:1973 {
	phases AN;
	from R1-12-47-2_node_115;
	name R1-12-47-2_ul_112;
	to R1-12-47-2_node_317;
	length 203.300;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1974 {
	phases BN;
	from R1-12-47-2_node_318;
	name R1-12-47-2_ul_113;
	to R1-12-47-2_node_319;
	length 381.800;
	configuration line_configuration:42;
	groupid Distribution_Line;
};

object underground_line:1976 {
	phases AN;
	from R1-12-47-2_node_308;
	name R1-12-47-2_ul_114;
	to R1-12-47-2_node_322;
	length 174.900;
	configuration line_configuration:26;
	groupid Distribution_Line;
};

object underground_line:1978 {
	phases CN;
	from R1-12-47-2_node_191;
	name R1-12-47-2_ul_115;
	to R1-12-47-2_node_324;
	length 226.800;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line:1979 {
	phases ABCN;
	from R1-12-47-2_node_1;
	name R1-12-47-2_ul_116;
	to R1-12-47-2_node_332;
	length 5.491;
	configuration line_configuration:21;
	groupid Distribution_Line;
};

object underground_line:1981 {
	phases CN;
	from R1-12-47-2_node_306;
	name R1-12-47-2_ul_117;
	to R1-12-47-2_node_200;
	length 698.608;
	configuration line_configuration:37;
	groupid Distribution_Line;
};

object underground_line_conductor:2 {
	conductor_gmr 0.0371 ft;
	conductor_resistance 0.0222;
	groupid Distribution_Line;
	shield_resistance 0.00;
	neutral_gmr 0.0732739718442675 ft;
	outer_diameter 1.87;
	neutral_strands 20.0;
	neutral_resistance 0.05;
	rating.summer.continuous 775.0;
	neutral_diameter 0.102;
	conductor_diameter 1.15;
	shield_gmr 0.00;
};

object underground_line_conductor:5 {
	conductor_gmr 0.01142 ft;
	conductor_resistance 0.88704;
	groupid Distribution_Line;
	shield_resistance 0.00;
	neutral_gmr 0.0489686771417213 ft;
	outer_diameter 1.27;
	neutral_strands 16.0;
	neutral_resistance 13.86528;
	rating.summer.continuous 142.0;
	neutral_diameter 0.0641;
	conductor_diameter 0.362;
	shield_gmr 0.00;
};

object recorder {
	parent R1-12-47-2_reg_1;
	interval 60;
	limit 1440;
	file "R1-12.47-2_reg1_output.csv";
	property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
};

object recorder {
	parent R1-12-47-2_cap_1;
	interval 60;
	limit 1440;
	file R1-12.47-2_capacitor1.csv;
	property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
};

object tape.recorder {
	interval 300;
	parent substation_transformer;
	limit 57600000;
	file four_node_basecase_test_transformer_power.csv;
	property power_out_A.real,power_out_A.imag,power_out_B.real,power_out_B.imag,power_out_C.real,power_out_C.imag,power_out.real,power_out.imag,power_losses_A.real,power_losses_A.imag,power_losses_B.real,power_losses_B.imag,power_losses_C.real,power_losses_C.imag;
};

object tape.recorder {
	interval 300;
	parent R1-12-47-2_node_338;
	limit 57600000;
	file four_node_basecase_test_swing.csv;
	property measured_current_A.real,measured_current_A.imag,measured_current_B.real,measured_current_B.imag,measured_current_C.real,measured_current_C.imag,measured_voltage_A.real,measured_voltage_A.imag,measured_voltage_B.real,measured_voltage_B.imag,measured_voltage_C.real,measured_voltage_C.imag,measured_real_power,measured_reactive_power;
};

object tape.recorder {
	interval 300;
	parent SCADA_weather_NC_gld_shifted;
	limit 57600000;
	file four_node_basecase_test_outside_temp.csv;
	property temperature;
};

object tape.recorder {
	interval 300;
	parent network_node;
	limit 12;
	file csv_output/DefaultCalibration_2020-06-01_network_node_recorder.csv;
	in '2020-06-01 00:00:00';
	property measured_real_power,measured_real_energy;
};

